Time,CORE_ZN:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],CORE_ZN:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
00:10:00,9.421719E+02,2.367268E+03,4.891261E-02,2.091732E-01,2.241769E+03,1.782563E+03,1.163757E-01,1.575017E-01,1.391961E+03,1.083697E+03,7.225975E-02,9.575146E-02,2.249376E+03,1.767259E+03,1.167705E-01,1.561494E-01,1.391961E+03,1.188180E+03,7.225975E-02,1.049828E-01
00:20:00,9.421730E+02,2.360807E+03,4.891266E-02,2.086023E-01,2.241773E+03,1.769603E+03,1.163758E-01,1.563566E-01,1.391963E+03,1.075262E+03,7.225987E-02,9.500616E-02,2.249379E+03,1.754311E+03,1.167707E-01,1.550055E-01,1.391963E+03,1.175432E+03,7.225987E-02,1.038565E-01
00:30:00,9.421740E+02,2.354529E+03,4.891272E-02,2.080476E-01,2.241776E+03,1.756957E+03,1.163760E-01,1.552392E-01,1.391965E+03,1.067026E+03,7.225997E-02,9.427847E-02,2.249382E+03,1.741702E+03,1.167709E-01,1.538914E-01,1.391965E+03,1.163124E+03,7.225997E-02,1.027691E-01
00:40:00,9.421749E+02,2.348420E+03,4.891277E-02,2.075079E-01,2.241779E+03,1.744616E+03,1.163761E-01,1.541488E-01,1.391967E+03,1.058985E+03,7.226007E-02,9.356804E-02,2.249385E+03,1.729429E+03,1.167710E-01,1.528070E-01,1.391967E+03,1.151244E+03,7.226007E-02,1.017194E-01
00:50:00,9.421759E+02,2.342469E+03,4.891281E-02,2.069821E-01,2.241781E+03,1.732569E+03,1.163763E-01,1.530844E-01,1.391969E+03,1.051142E+03,7.226017E-02,9.287507E-02,2.249388E+03,1.717457E+03,1.167711E-01,1.517492E-01,1.391969E+03,1.139770E+03,7.226017E-02,1.007056E-01
01:00:00,9.421767E+02,2.336665E+03,4.891286E-02,2.064693E-01,2.241784E+03,1.720808E+03,1.163764E-01,1.520452E-01,1.391971E+03,1.043477E+03,7.226026E-02,9.219779E-02,2.249390E+03,1.705800E+03,1.167713E-01,1.507192E-01,1.391971E+03,1.128679E+03,7.226026E-02,9.972569E-02
01:10:00,9.421776E+02,2.330999E+03,4.891290E-02,2.059687E-01,2.241786E+03,1.709396E+03,1.163765E-01,1.510370E-01,1.391972E+03,1.036045E+03,7.226035E-02,9.154116E-02,2.249393E+03,1.694509E+03,1.167714E-01,1.497216E-01,1.391972E+03,1.117997E+03,7.226035E-02,9.878184E-02
01:20:00,9.421784E+02,2.325465E+03,4.891294E-02,2.054797E-01,2.241789E+03,1.698327E+03,1.163767E-01,1.500590E-01,1.391974E+03,1.028835E+03,7.226043E-02,9.090410E-02,2.249395E+03,1.683576E+03,1.167715E-01,1.487556E-01,1.391974E+03,1.107704E+03,7.226043E-02,9.787242E-02
01:30:00,9.421791E+02,2.320058E+03,4.891298E-02,2.050020E-01,2.241791E+03,1.687597E+03,1.163768E-01,1.491109E-01,1.391976E+03,1.021843E+03,7.226051E-02,9.028639E-02,2.249398E+03,1.672996E+03,1.167716E-01,1.478208E-01,1.391976E+03,1.097786E+03,7.226051E-02,9.699612E-02
01:40:00,9.421799E+02,2.314773E+03,4.891302E-02,2.045350E-01,2.241793E+03,1.677204E+03,1.163769E-01,1.481926E-01,1.391977E+03,1.015069E+03,7.226059E-02,8.968788E-02,2.249400E+03,1.662765E+03,1.167718E-01,1.469169E-01,1.391977E+03,1.088229E+03,7.226059E-02,9.615177E-02
01:50:00,9.421806E+02,2.309608E+03,4.891306E-02,2.040787E-01,2.241795E+03,1.667145E+03,1.163770E-01,1.473039E-01,1.391978E+03,1.008512E+03,7.226066E-02,8.910846E-02,2.249402E+03,1.652881E+03,1.167719E-01,1.460436E-01,1.391978E+03,1.079022E+03,7.226066E-02,9.533830E-02
02:00:00,9.421813E+02,2.304560E+03,4.891309E-02,2.036326E-01,2.241797E+03,1.657421E+03,1.163771E-01,1.464447E-01,1.391980E+03,1.002169E+03,7.226073E-02,8.854809E-02,2.249404E+03,1.643342E+03,1.167720E-01,1.452008E-01,1.391980E+03,1.070155E+03,7.226073E-02,9.455480E-02
02:10:00,9.421819E+02,2.299628E+03,4.891313E-02,2.031968E-01,2.241799E+03,1.647962E+03,1.163772E-01,1.456089E-01,1.391981E+03,9.959996E+02,7.226080E-02,8.800297E-02,2.249406E+03,1.634077E+03,1.167721E-01,1.443822E-01,1.391981E+03,1.061575E+03,7.226080E-02,9.379677E-02
02:20:00,9.421825E+02,2.294809E+03,4.891316E-02,2.027711E-01,2.241801E+03,1.638765E+03,1.163773E-01,1.447964E-01,1.391982E+03,9.900016E+02,7.226086E-02,8.747303E-02,2.249408E+03,1.625082E+03,1.167722E-01,1.435874E-01,1.391982E+03,1.053274E+03,7.226086E-02,9.306336E-02
02:30:00,9.421832E+02,2.290101E+03,4.891319E-02,2.023551E-01,2.241803E+03,1.629827E+03,1.163774E-01,1.440067E-01,1.391984E+03,9.841733E+02,7.226093E-02,8.695808E-02,2.249409E+03,1.616352E+03,1.167723E-01,1.428161E-01,1.391984E+03,1.045243E+03,7.226093E-02,9.235374E-02
02:40:00,9.421837E+02,2.285503E+03,4.891322E-02,2.019488E-01,2.241805E+03,1.621146E+03,1.163775E-01,1.432397E-01,1.391985E+03,9.785127E+02,7.226099E-02,8.645794E-02,2.249411E+03,1.607885E+03,1.167724E-01,1.420680E-01,1.391985E+03,1.037472E+03,7.226099E-02,9.166716E-02
02:50:00,9.421843E+02,2.281011E+03,4.891325E-02,2.015520E-01,2.241807E+03,1.612718E+03,1.163776E-01,1.424950E-01,1.391986E+03,9.730178E+02,7.226105E-02,8.597244E-02,2.249413E+03,1.599676E+03,1.167724E-01,1.413427E-01,1.391986E+03,1.029954E+03,7.226105E-02,9.100295E-02
03:00:00,9.421849E+02,2.276625E+03,4.891328E-02,2.011645E-01,2.241808E+03,1.604540E+03,1.163777E-01,1.417724E-01,1.391987E+03,9.676865E+02,7.226111E-02,8.550141E-02,2.249415E+03,1.591722E+03,1.167725E-01,1.406399E-01,1.391987E+03,1.022683E+03,7.226111E-02,9.036048E-02
03:10:00,9.421854E+02,2.272342E+03,4.891331E-02,2.007860E-01,2.241810E+03,1.596537E+03,1.163778E-01,1.410653E-01,1.391988E+03,9.624729E+02,7.226116E-02,8.504076E-02,2.249416E+03,1.583946E+03,1.167726E-01,1.399529E-01,1.391988E+03,1.015607E+03,7.226116E-02,8.973532E-02
03:20:00,9.421859E+02,2.268158E+03,4.891334E-02,2.004164E-01,2.241811E+03,1.588706E+03,1.163778E-01,1.403734E-01,1.391989E+03,9.573746E+02,7.226122E-02,8.459030E-02,2.249418E+03,1.576344E+03,1.167727E-01,1.392812E-01,1.391989E+03,1.008720E+03,7.226122E-02,8.912686E-02
03:30:00,9.421865E+02,2.264072E+03,4.891336E-02,2.000553E-01,2.241813E+03,1.581040E+03,1.163779E-01,1.396961E-01,1.391990E+03,9.523876E+02,7.226127E-02,8.414969E-02,2.249419E+03,1.568907E+03,1.167728E-01,1.386241E-01,1.391990E+03,1.002015E+03,7.226127E-02,8.853442E-02
03:40:00,9.421870E+02,2.260078E+03,4.891339E-02,1.997024E-01,2.241814E+03,1.573533E+03,1.163780E-01,1.390329E-01,1.391991E+03,9.475080E+02,7.226132E-02,8.371855E-02,2.249421E+03,1.561630E+03,1.167729E-01,1.379812E-01,1.391991E+03,9.954832E+02,7.226132E-02,8.795730E-02
03:50:00,9.421874E+02,2.256174E+03,4.891342E-02,1.993575E-01,2.241816E+03,1.566180E+03,1.163781E-01,1.383831E-01,1.391992E+03,9.427313E+02,7.226137E-02,8.329651E-02,2.249422E+03,1.554506E+03,1.167729E-01,1.373517E-01,1.391992E+03,9.891172E+02,7.226137E-02,8.739484E-02
04:00:00,9.421879E+02,2.252355E+03,4.891344E-02,1.990201E-01,2.241817E+03,1.558972E+03,1.163781E-01,1.377463E-01,1.391993E+03,9.380534E+02,7.226142E-02,8.288320E-02,2.249423E+03,1.547527E+03,1.167730E-01,1.367351E-01,1.391993E+03,9.829098E+02,7.226142E-02,8.684639E-02
04:10:00,9.421884E+02,2.248617E+03,4.891346E-02,1.986898E-01,2.241819E+03,1.551977E+03,1.163782E-01,1.371283E-01,1.391994E+03,9.335147E+02,7.226146E-02,8.248219E-02,2.249425E+03,1.540760E+03,1.167731E-01,1.361372E-01,1.391994E+03,9.768981E+02,7.226146E-02,8.631523E-02
04:20:00,9.421888E+02,2.244959E+03,4.891349E-02,1.983666E-01,2.241820E+03,1.545188E+03,1.163783E-01,1.365285E-01,1.391995E+03,9.291108E+02,7.226151E-02,8.209309E-02,2.249426E+03,1.534200E+03,1.167731E-01,1.355576E-01,1.391995E+03,9.710752E+02,7.226151E-02,8.580076E-02
04:30:00,9.421893E+02,2.241377E+03,4.891351E-02,1.980501E-01,2.241821E+03,1.538603E+03,1.163783E-01,1.359467E-01,1.391996E+03,9.248399E+02,7.226155E-02,8.171573E-02,2.249427E+03,1.527844E+03,1.167732E-01,1.349960E-01,1.391996E+03,9.654369E+02,7.226155E-02,8.530260E-02
04:40:00,9.421897E+02,2.237871E+03,4.891353E-02,1.977403E-01,2.241823E+03,1.532219E+03,1.163784E-01,1.353826E-01,1.391997E+03,9.206998E+02,7.226160E-02,8.134994E-02,2.249429E+03,1.521688E+03,1.167733E-01,1.344522E-01,1.391997E+03,9.599788E+02,7.226160E-02,8.482035E-02
04:50:00,9.421901E+02,2.234438E+03,4.891355E-02,1.974370E-01,2.241824E+03,1.526034E+03,1.163785E-01,1.348361E-01,1.391997E+03,9.166888E+02,7.226164E-02,8.099556E-02,2.249430E+03,1.515731E+03,1.167733E-01,1.339258E-01,1.391997E+03,9.546969E+02,7.226164E-02,8.435368E-02
05:00:00,9.421905E+02,2.231122E+03,4.891358E-02,1.971440E-01,2.241825E+03,1.521295E+03,1.163785E-01,1.344174E-01,1.391998E+03,9.157724E+02,7.226168E-02,8.091460E-02,2.249431E+03,1.512681E+03,1.167734E-01,1.336564E-01,1.391998E+03,9.502661E+02,7.226168E-02,8.396221E-02
05:10:00,9.421909E+02,2.228116E+03,4.891360E-02,1.968785E-01,2.241826E+03,1.518541E+03,1.163786E-01,1.341741E-01,1.391999E+03,9.231345E+02,7.226172E-02,8.156513E-02,2.249432E+03,1.515808E+03,1.167734E-01,1.339327E-01,1.391999E+03,9.469929E+02,7.226172E-02,8.367301E-02
05:20:00,9.421913E+02,2.225781E+03,4.891362E-02,1.966722E-01,2.241827E+03,1.518035E+03,1.163787E-01,1.341294E-01,1.392000E+03,9.412043E+02,7.226176E-02,8.316183E-02,2.249433E+03,1.522378E+03,1.167735E-01,1.345133E-01,1.392000E+03,9.450190E+02,7.226176E-02,8.349864E-02
05:30:00,9.421917E+02,2.224510E+03,4.891364E-02,1.965599E-01,2.241828E+03,1.520422E+03,1.163787E-01,1.343404E-01,1.392000E+03,9.750603E+02,7.226180E-02,8.615341E-02,2.249434E+03,1.535296E+03,1.167736E-01,1.356548E-01,1.392000E+03,9.446807E+02,7.226180E-02,8.346878E-02
05:40:00,9.421920E+02,2.224508E+03,4.891365E-02,1.965589E-01,2.241829E+03,1.523458E+03,1.163788E-01,1.346082E-01,1.392001E+03,1.023012E+03,7.226183E-02,9.039024E-02,2.249435E+03,1.550961E+03,1.167736E-01,1.370386E-01,1.392001E+03,9.460379E+02,7.226183E-02,8.358849E-02
05:50:00,9.421924E+02,2.226208E+03,4.891367E-02,1.967072E-01,2.241830E+03,1.529290E+03,1.163788E-01,1.351227E-01,1.392002E+03,1.085071E+03,7.226187E-02,9.587305E-02,2.249436E+03,1.570374E+03,1.167737E-01,1.387530E-01,1.392002E+03,9.492146E+02,7.226187E-02,8.386869E-02
06:00:00,9.421928E+02,2.229702E+03,4.891369E-02,1.970135E-01,2.241831E+03,1.536926E+03,1.163789E-01,1.357962E-01,1.392003E+03,1.160755E+03,7.226191E-02,1.025595E-01,2.249437E+03,1.590452E+03,1.167737E-01,1.405258E-01,1.392003E+03,9.520825E+02,7.226191E-02,8.412142E-02
06:10:00,9.421931E+02,2.235018E+03,4.891371E-02,1.974806E-01,2.241832E+03,1.546575E+03,1.163789E-01,1.366475E-01,1.392003E+03,1.245994E+03,7.226194E-02,1.100900E-01,2.249438E+03,1.605289E+03,1.167738E-01,1.418354E-01,1.392003E+03,9.555608E+02,7.226194E-02,8.442801E-02
06:20:00,9.421935E+02,2.241798E+03,4.891373E-02,1.980765E-01,2.241833E+03,1.558128E+03,1.163790E-01,1.376667E-01,1.392004E+03,1.338460E+03,7.226197E-02,1.182587E-01,2.249439E+03,1.618625E+03,1.167738E-01,1.430120E-01,1.392004E+03,9.595008E+02,7.226197E-02,8.477526E-02
06:30:00,9.421938E+02,2.249717E+03,4.891375E-02,1.987730E-01,2.241834E+03,1.568663E+03,1.163790E-01,1.385959E-01,1.392004E+03,1.433067E+03,7.226201E-02,1.266163E-01,2.249440E+03,1.627823E+03,1.167739E-01,1.438230E-01,1.392004E+03,9.638075E+02,7.226201E-02,8.515487E-02
06:40:00,9.421941E+02,2.258518E+03,4.891376E-02,1.995483E-01,2.241835E+03,1.583063E+03,1.163791E-01,1.398670E-01,1.392005E+03,1.533211E+03,7.226204E-02,1.354632E-01,2.249441E+03,1.637308E+03,1.167739E-01,1.446597E-01,1.392005E+03,9.689156E+02,7.226204E-02,8.560551E-02
06:50:00,9.421944E+02,2.267721E+03,4.891378E-02,2.003601E-01,2.241836E+03,1.599409E+03,1.163791E-01,1.413105E-01,1.392006E+03,1.637367E+03,7.226207E-02,1.446650E-01,2.249442E+03,1.645711E+03,1.167740E-01,1.454014E-01,1.392006E+03,9.746377E+02,7.226207E-02,8.611068E-02
07:00:00,9.421947E+02,2.277089E+03,4.891379E-02,2.011870E-01,2.241837E+03,1.617556E+03,1.163792E-01,1.429134E-01,1.392006E+03,1.742152E+03,7.226210E-02,1.539223E-01,2.249443E+03,1.653567E+03,1.167740E-01,1.460951E-01,1.392006E+03,9.824788E+02,7.226210E-02,8.680322E-02
07:10:00,9.421950E+02,2.286239E+03,4.891381E-02,2.019946E-01,2.206147E+03,1.640663E+03,1.145264E-01,1.449546E-01,1.368213E+03,1.848455E+03,7.102693E-02,1.633139E-01,2.213753E+03,1.667952E+03,1.149213E-01,1.473656E-01,1.368213E+03,9.939973E+02,7.102693E-02,8.782070E-02
07:20:00,9.421953E+02,2.295118E+03,4.891383E-02,2.027787E-01,2.170438E+03,1.665024E+03,1.126727E-01,1.471067E-01,1.344406E+03,1.951857E+03,6.979113E-02,1.724493E-01,2.178044E+03,1.684454E+03,1.130676E-01,1.488234E-01,1.344406E+03,1.006701E+03,6.979113E-02,8.894302E-02
07:30:00,9.421956E+02,2.303680E+03,4.891384E-02,2.035346E-01,2.134724E+03,1.690504E+03,1.108189E-01,1.493577E-01,1.320597E+03,2.050469E+03,6.855522E-02,1.811614E-01,2.142330E+03,1.703503E+03,1.112137E-01,1.505062E-01,1.320597E+03,1.020472E+03,6.855522E-02,9.015957E-02
07:40:00,9.421957E+02,2.312205E+03,4.891384E-02,2.042875E-01,2.098994E+03,1.716353E+03,1.089642E-01,1.516414E-01,1.296777E+03,2.141504E+03,6.731881E-02,1.892044E-01,2.106600E+03,1.724504E+03,1.093591E-01,1.523615E-01,1.296777E+03,1.034949E+03,6.731881E-02,9.143864E-02
07:50:00,9.421956E+02,2.320907E+03,4.891384E-02,2.050558E-01,2.063251E+03,1.742728E+03,1.071090E-01,1.539716E-01,1.272949E+03,2.225463E+03,6.608201E-02,1.966220E-01,2.070858E+03,1.747868E+03,1.075039E-01,1.544256E-01,1.272949E+03,1.050284E+03,6.608201E-02,9.279342E-02
08:00:00,9.421951E+02,2.330123E+03,4.891381E-02,2.058695E-01,2.027497E+03,1.769624E+03,1.052532E-01,1.563477E-01,1.249113E+03,2.302144E+03,6.484486E-02,2.033966E-01,2.035104E+03,1.773534E+03,1.056481E-01,1.566930E-01,1.249113E+03,1.066534E+03,6.484486E-02,9.422899E-02
08:10:00,9.421942E+02,2.340193E+03,4.891377E-02,2.067590E-01,2.027424E+03,1.793191E+03,1.052498E-01,1.584298E-01,1.249065E+03,2.368357E+03,6.484261E-02,2.092464E-01,2.035031E+03,1.797148E+03,1.056447E-01,1.587794E-01,1.249065E+03,1.081011E+03,6.484261E-02,9.550804E-02
08:20:00,9.421927E+02,2.351327E+03,4.891369E-02,2.077424E-01,2.027361E+03,1.817027E+03,1.052469E-01,1.605357E-01,1.249024E+03,2.427052E+03,6.484070E-02,2.144320E-01,2.034968E+03,1.822188E+03,1.056418E-01,1.609916E-01,1.249024E+03,1.094774E+03,6.484070E-02,9.672402E-02
08:30:00,9.421908E+02,2.363626E+03,4.891359E-02,2.088290E-01,2.027295E+03,1.843571E+03,1.052437E-01,1.628809E-01,1.248980E+03,2.478662E+03,6.483865E-02,2.189918E-01,2.034902E+03,1.850637E+03,1.056387E-01,1.635052E-01,1.248980E+03,1.108829E+03,6.483865E-02,9.796581E-02
08:40:00,9.421883E+02,2.376994E+03,4.891346E-02,2.100101E-01,2.027237E+03,1.870995E+03,1.052410E-01,1.653040E-01,1.248942E+03,2.522781E+03,6.483688E-02,2.228896E-01,2.034845E+03,1.880512E+03,1.056360E-01,1.661447E-01,1.248942E+03,1.123346E+03,6.483688E-02,9.924846E-02
08:50:00,9.421853E+02,2.391295E+03,4.891331E-02,2.112736E-01,2.027186E+03,1.898928E+03,1.052386E-01,1.677719E-01,1.248909E+03,2.558871E+03,6.483529E-02,2.260782E-01,2.034794E+03,1.911360E+03,1.056335E-01,1.688703E-01,1.248909E+03,1.138306E+03,6.483529E-02,1.005702E-01
09:00:00,9.421821E+02,2.406371E+03,4.891314E-02,2.126056E-01,2.027141E+03,1.928213E+03,1.052364E-01,1.703593E-01,1.248879E+03,2.585387E+03,6.483386E-02,2.284208E-01,2.034749E+03,1.943842E+03,1.056314E-01,1.717402E-01,1.248879E+03,1.154129E+03,6.483386E-02,1.019683E-01
09:10:00,9.421786E+02,2.422079E+03,4.891296E-02,2.139934E-01,2.027101E+03,1.958196E+03,1.052345E-01,1.730084E-01,1.248852E+03,2.599675E+03,6.483258E-02,2.296831E-01,2.034708E+03,1.977133E+03,1.056294E-01,1.746815E-01,1.248852E+03,1.170381E+03,6.483258E-02,1.034042E-01
09:20:00,9.421750E+02,2.438292E+03,4.891277E-02,2.154260E-01,2.027065E+03,1.988818E+03,1.052327E-01,1.757141E-01,1.248829E+03,2.600832E+03,6.483142E-02,2.297854E-01,2.034672E+03,2.010955E+03,1.056277E-01,1.776699E-01,1.248829E+03,1.188458E+03,6.483142E-02,1.050013E-01
09:30:00,9.421713E+02,2.454836E+03,4.891258E-02,2.168880E-01,2.027033E+03,2.019804E+03,1.052312E-01,1.784519E-01,1.248807E+03,2.588581E+03,6.483038E-02,2.287032E-01,2.034640E+03,2.042515E+03,1.056261E-01,1.804585E-01,1.248807E+03,1.207224E+03,6.483038E-02,1.066595E-01
09:40:00,9.421677E+02,2.471541E+03,4.891239E-02,2.183640E-01,2.027004E+03,2.051446E+03,1.052298E-01,1.812476E-01,1.248788E+03,2.562954E+03,6.482945E-02,2.264390E-01,2.034612E+03,2.073478E+03,1.056247E-01,1.831941E-01,1.248788E+03,1.226368E+03,6.482945E-02,1.083509E-01
09:50:00,9.421641E+02,2.488334E+03,4.891220E-02,2.198478E-01,2.026978E+03,2.083936E+03,1.052285E-01,1.841182E-01,1.248772E+03,2.524305E+03,6.482862E-02,2.230244E-01,2.034586E+03,2.104169E+03,1.056234E-01,1.859059E-01,1.248772E+03,1.245810E+03,6.482862E-02,1.100687E-01
10:00:00,9.421606E+02,2.505087E+03,4.891202E-02,2.213282E-01,2.026956E+03,2.117010E+03,1.052274E-01,1.870406E-01,1.248756E+03,2.474400E+03,6.482787E-02,2.186154E-01,2.034563E+03,2.133749E+03,1.056223E-01,1.885195E-01,1.248756E+03,1.264993E+03,6.482787E-02,1.117637E-01
10:10:00,9.421572E+02,2.521740E+03,4.891184E-02,2.228000E-01,2.026935E+03,2.151596E+03,1.052264E-01,1.900967E-01,1.248743E+03,2.416497E+03,6.482720E-02,2.134999E-01,2.034543E+03,2.162725E+03,1.056213E-01,1.910799E-01,1.248743E+03,1.283936E+03,6.482720E-02,1.134376E-01
10:20:00,9.421539E+02,2.538165E+03,4.891167E-02,2.242516E-01,2.026917E+03,2.187971E+03,1.052255E-01,1.933108E-01,1.248731E+03,2.352785E+03,6.482660E-02,2.078711E-01,2.034525E+03,2.191186E+03,1.056204E-01,1.935948E-01,1.248731E+03,1.302761E+03,6.482660E-02,1.151010E-01
10:30:00,9.421508E+02,2.554360E+03,4.891151E-02,2.256828E-01,2.026901E+03,2.226602E+03,1.052247E-01,1.967242E-01,1.248720E+03,2.285421E+03,6.482607E-02,2.019196E-01,2.034509E+03,2.219161E+03,1.056196E-01,1.960667E-01,1.248720E+03,1.321456E+03,6.482607E-02,1.167528E-01
10:40:00,9.421478E+02,2.570309E+03,4.891136E-02,2.270922E-01,2.026886E+03,2.267289E+03,1.052239E-01,2.003193E-01,1.248711E+03,2.216867E+03,6.482558E-02,1.958630E-01,2.034494E+03,2.246661E+03,1.056189E-01,1.984966E-01,1.248711E+03,1.339976E+03,6.482558E-02,1.183893E-01
10:50:00,9.421450E+02,2.586001E+03,4.891121E-02,2.284790E-01,2.026873E+03,2.309892E+03,1.052233E-01,2.040836E-01,1.248702E+03,2.149684E+03,6.482515E-02,1.899275E-01,2.034481E+03,2.273682E+03,1.056182E-01,2.008842E-01,1.248702E+03,1.358278E+03,6.482515E-02,1.200064E-01
11:00:00,9.421423E+02,2.601433E+03,4.891107E-02,2.298428E-01,2.026862E+03,2.353724E+03,1.052227E-01,2.079565E-01,1.248694E+03,2.086620E+03,6.482476E-02,1.843560E-01,2.034470E+03,2.300217E+03,1.056176E-01,2.032289E-01,1.248694E+03,1.376321E+03,6.482476E-02,1.216008E-01
11:10:00,9.421398E+02,2.616625E+03,4.891094E-02,2.311856E-01,2.026851E+03,2.398088E+03,1.052221E-01,2.118765E-01,1.248687E+03,2.030849E+03,6.482440E-02,1.794288E-01,2.034459E+03,2.326122E+03,1.056171E-01,2.055181E-01,1.248687E+03,1.394219E+03,6.482440E-02,1.231823E-01
11:20:00,9.421375E+02,2.631569E+03,4.891082E-02,2.325064E-01,2.026842E+03,2.442518E+03,1.052217E-01,2.158025E-01,1.248681E+03,1.984242E+03,6.482408E-02,1.753113E-01,2.034450E+03,2.351371E+03,1.056166E-01,2.077493E-01,1.248681E+03,1.411740E+03,6.482408E-02,1.247306E-01
11:30:00,9.421352E+02,2.646281E+03,4.891071E-02,2.338068E-01,2.026833E+03,2.486569E+03,1.052212E-01,2.196950E-01,1.248675E+03,1.947039E+03,6.482379E-02,1.720247E-01,2.034441E+03,2.375964E+03,1.056162E-01,2.099225E-01,1.248675E+03,1.428868E+03,6.482379E-02,1.262441E-01
11:40:00,9.421332E+02,2.660768E+03,4.891060E-02,2.350873E-01,2.026825E+03,2.529799E+03,1.052208E-01,2.235149E-01,1.248670E+03,1.918567E+03,6.482352E-02,1.695095E-01,2.034433E+03,2.399893E+03,1.056158E-01,2.120372E-01,1.248670E+03,1.445519E+03,6.482352E-02,1.277155E-01
11:50:00,9.421312E+02,2.675022E+03,4.891050E-02,2.363472E-01,2.026818E+03,2.571817E+03,1.052205E-01,2.272278E-01,1.248665E+03,1.897714E+03,6.482328E-02,1.676675E-01,2.034426E+03,2.423149E+03,1.056154E-01,2.140923E-01,1.248665E+03,1.461711E+03,6.482328E-02,1.291464E-01
12:00:00,9.421293E+02,2.689095E+03,4.891040E-02,2.375916E-01,2.026812E+03,2.612196E+03,1.052201E-01,2.307962E-01,1.248661E+03,1.882856E+03,6.482306E-02,1.663553E-01,2.034420E+03,2.445770E+03,1.056151E-01,2.160917E-01,1.248661E+03,1.477401E+03,6.482306E-02,1.305331E-01
12:10:00,9.421276E+02,2.702820E+03,4.891031E-02,2.388055E-01,2.026806E+03,2.650656E+03,1.052198E-01,2.341952E-01,1.248657E+03,1.871472E+03,6.482285E-02,1.653502E-01,2.034414E+03,2.467823E+03,1.056148E-01,2.180411E-01,1.248657E+03,1.490966E+03,6.482285E-02,1.317321E-01
12:20:00,9.421260E+02,2.716201E+03,4.891023E-02,2.399887E-01,2.026800E+03,2.686861E+03,1.052196E-01,2.373948E-01,1.248653E+03,1.863632E+03,6.482267E-02,1.646581E-01,2.034408E+03,2.489296E+03,1.056145E-01,2.199391E-01,1.248653E+03,1.503552E+03,6.482267E-02,1.328446E-01
12:30:00,9.421244E+02,2.729191E+03,4.891015E-02,2.411374E-01,2.026795E+03,2.720509E+03,1.052193E-01,2.403686E-01,1.248650E+03,1.857681E+03,6.482249E-02,1.641329E-01,2.034403E+03,2.510163E+03,1.056142E-01,2.217835E-01,1.248650E+03,1.515357E+03,6.482249E-02,1.338880E-01
12:40:00,9.421230E+02,2.741743E+03,4.891007E-02,2.422474E-01,2.026790E+03,2.751350E+03,1.052191E-01,2.430943E-01,1.248647E+03,1.853139E+03,6.482233E-02,1.637322E-01,2.034398E+03,2.530398E+03,1.056140E-01,2.235721E-01,1.248647E+03,1.526457E+03,6.482233E-02,1.348692E-01
12:50:00,9.421216E+02,2.754036E+03,4.891000E-02,2.433346E-01,2.026786E+03,2.779298E+03,1.052188E-01,2.455643E-01,1.248644E+03,1.849905E+03,6.482218E-02,1.634470E-01,2.034394E+03,2.550121E+03,1.056138E-01,2.253155E-01,1.248644E+03,1.536914E+03,6.482218E-02,1.357935E-01
13:00:00,9.421203E+02,2.765552E+03,4.890993E-02,2.443545E-01,2.026782E+03,2.803967E+03,1.052186E-01,2.477460E-01,1.248641E+03,1.847648E+03,6.482204E-02,1.632488E-01,2.034390E+03,2.568978E+03,1.056136E-01,2.269835E-01,1.248641E+03,1.546602E+03,6.482204E-02,1.366506E-01
13:10:00,9.421191E+02,2.776593E+03,4.890987E-02,2.453322E-01,2.026778E+03,2.825362E+03,1.052184E-01,2.496380E-01,1.248639E+03,1.846277E+03,6.482191E-02,1.631287E-01,2.034386E+03,2.587046E+03,1.056134E-01,2.285815E-01,1.248639E+03,1.557216E+03,6.482191E-02,1.375894E-01
13:20:00,9.421180E+02,2.787050E+03,4.890981E-02,2.462583E-01,2.026775E+03,2.843461E+03,1.052182E-01,2.512388E-01,1.248636E+03,1.843943E+03,6.482178E-02,1.629235E-01,2.034383E+03,2.604272E+03,1.056132E-01,2.301052E-01,1.248636E+03,1.570082E+03,6.482178E-02,1.387271E-01
13:30:00,9.421169E+02,2.796905E+03,4.890975E-02,2.471312E-01,2.026771E+03,2.858314E+03,1.052181E-01,2.525529E-01,1.248634E+03,1.841659E+03,6.482167E-02,1.627228E-01,2.034379E+03,2.620614E+03,1.056130E-01,2.315508E-01,1.248634E+03,1.587822E+03,6.482167E-02,1.402955E-01
13:40:00,9.421158E+02,2.806179E+03,4.890970E-02,2.479528E-01,2.026768E+03,2.870057E+03,1.052179E-01,2.535922E-01,1.248632E+03,1.839574E+03,6.482156E-02,1.625396E-01,2.034376E+03,2.636064E+03,1.056129E-01,2.329176E-01,1.248632E+03,1.612896E+03,6.482156E-02,1.425120E-01
13:50:00,9.421148E+02,2.814675E+03,4.890965E-02,2.487056E-01,2.026765E+03,2.878739E+03,1.052177E-01,2.543609E-01,1.248630E+03,1.837523E+03,6.482145E-02,1.623594E-01,2.034373E+03,2.650458E+03,1.056127E-01,2.341910E-01,1.248630E+03,1.647548E+03,6.482145E-02,1.455749E-01
14:00:00,9.421139E+02,2.822834E+03,4.890960E-02,2.494267E-01,2.026762E+03,2.884880E+03,1.052176E-01,2.549037E-01,1.248628E+03,1.835570E+03,6.482135E-02,1.621870E-01,2.034370E+03,2.664053E+03,1.056126E-01,2.353923E-01,1.248628E+03,1.694035E+03,6.482135E-02,1.496826E-01
14:10:00,9.421130E+02,2.830445E+03,4.890955E-02,2.500992E-01,2.026759E+03,2.888538E+03,1.052174E-01,2.552268E-01,1.248626E+03,1.833503E+03,6.482126E-02,1.620044E-01,2.034367E+03,2.676587E+03,1.056124E-01,2.364998E-01,1.248626E+03,1.754034E+03,6.482126E-02,1.549842E-01
14:20:00,9.421121E+02,2.837643E+03,4.890951E-02,2.507351E-01,2.026757E+03,2.890120E+03,1.052173E-01,2.553665E-01,1.248624E+03,1.831478E+03,6.482117E-02,1.618255E-01,2.034365E+03,2.688118E+03,1.056123E-01,2.375186E-01,1.248624E+03,1.826577E+03,6.482117E-02,1.613943E-01
14:30:00,9.421113E+02,2.844287E+03,4.890946E-02,2.513211E-01,2.026754E+03,2.890122E+03,1.052172E-01,2.553657E-01,1.248623E+03,1.829211E+03,6.482108E-02,1.616247E-01,2.034362E+03,2.698535E+03,1.056122E-01,2.384381E-01,1.248623E+03,1.909617E+03,6.482108E-02,1.687312E-01
14:40:00,9.421105E+02,2.850546E+03,4.890942E-02,2.518720E-01,2.026752E+03,2.889651E+03,1.052171E-01,2.553223E-01,1.248621E+03,1.826666E+03,6.482100E-02,1.613988E-01,2.034360E+03,2.707931E+03,1.056120E-01,2.392666E-01,1.248621E+03,2.001371E+03,6.482100E-02,1.768373E-01
14:50:00,9.421097E+02,2.856416E+03,4.890938E-02,2.523883E-01,2.026750E+03,2.888744E+03,1.052169E-01,2.552404E-01,1.248619E+03,1.823773E+03,6.482092E-02,1.611422E-01,2.034358E+03,2.716285E+03,1.056119E-01,2.400030E-01,1.248619E+03,2.099770E+03,6.482092E-02,1.855302E-01
15:00:00,9.421090E+02,2.861854E+03,4.890934E-02,2.528666E-01,2.026747E+03,2.887454E+03,1.052168E-01,2.551246E-01,1.248618E+03,1.820446E+03,6.482084E-02,1.608472E-01,2.034356E+03,2.723560E+03,1.056118E-01,2.406441E-01,1.248618E+03,2.202667E+03,6.482084E-02,1.946204E-01
15:10:00,9.421083E+02,2.866831E+03,4.890931E-02,2.533042E-01,2.026745E+03,2.885767E+03,1.052167E-01,2.549738E-01,1.248617E+03,1.816592E+03,6.482077E-02,1.605056E-01,2.034353E+03,2.729663E+03,1.056117E-01,2.411815E-01,1.248617E+03,2.307839E+03,6.482077E-02,2.039114E-01
15:20:00,9.421076E+02,2.871291E+03,4.890927E-02,2.536960E-01,2.026743E+03,2.882678E+03,1.052166E-01,2.546991E-01,1.248615E+03,1.811410E+03,6.482070E-02,1.600468E-01,2.034351E+03,2.730806E+03,1.056116E-01,2.412807E-01,1.248615E+03,2.412727E+03,6.482070E-02,2.131773E-01
15:30:00,9.421069E+02,2.875212E+03,4.890924E-02,2.540406E-01,2.026741E+03,2.878525E+03,1.052165E-01,2.543307E-01,1.248614E+03,1.805328E+03,6.482063E-02,1.595084E-01,2.034349E+03,2.729503E+03,1.056115E-01,2.411641E-01,1.248614E+03,2.513235E+03,6.482063E-02,2.220562E-01
15:40:00,9.421063E+02,2.878432E+03,4.890920E-02,2.543240E-01,2.026739E+03,2.872632E+03,1.052164E-01,2.538091E-01,1.248613E+03,1.798375E+03,6.482056E-02,1.588936E-01,2.034348E+03,2.726212E+03,1.056114E-01,2.408725E-01,1.248613E+03,2.607096E+03,6.482056E-02,2.303482E-01
15:50:00,9.421057E+02,2.880850E+03,4.890917E-02,2.545367E-01,2.026737E+03,2.865091E+03,1.052163E-01,2.531420E-01,1.248611E+03,1.790508E+03,6.482050E-02,1.581980E-01,2.034346E+03,2.720898E+03,1.056113E-01,2.404021E-01,1.248611E+03,2.692799E+03,6.482050E-02,2.379194E-01
16:00:00,9.421050E+02,2.882423E+03,4.890914E-02,2.546746E-01,2.026736E+03,2.855949E+03,1.052162E-01,2.523333E-01,1.248610E+03,1.783408E+03,6.482043E-02,1.575702E-01,2.034344E+03,2.713545E+03,1.056112E-01,2.397516E-01,1.248610E+03,2.769151E+03,6.482043E-02,2.446645E-01
16:10:00,9.421045E+02,2.883102E+03,4.890911E-02,2.547335E-01,2.026734E+03,2.845440E+03,1.052161E-01,2.514039E-01,1.248609E+03,1.776045E+03,6.482037E-02,1.569191E-01,2.034342E+03,2.704385E+03,1.056111E-01,2.389414E-01,1.248609E+03,2.835404E+03,6.482037E-02,2.505172E-01
16:20:00,9.421039E+02,2.882812E+03,4.890908E-02,2.547064E-01,2.026732E+03,2.834517E+03,1.052160E-01,2.504376E-01,1.248608E+03,1.768607E+03,6.482032E-02,1.562612E-01,2.034341E+03,2.697052E+03,1.056110E-01,2.382924E-01,1.248608E+03,2.891517E+03,6.482032E-02,2.554737E-01
16:30:00,9.421033E+02,2.881705E+03,4.890905E-02,2.546077E-01,2.026731E+03,2.822667E+03,1.052160E-01,2.493899E-01,1.248607E+03,1.760776E+03,6.482026E-02,1.555689E-01,2.034339E+03,2.689096E+03,1.056109E-01,2.375886E-01,1.248607E+03,2.939640E+03,6.482026E-02,2.597246E-01
16:40:00,9.421028E+02,2.879666E+03,4.890902E-02,2.544269E-01,2.026729E+03,2.809641E+03,1.052159E-01,2.482385E-01,1.248606E+03,1.752376E+03,6.482020E-02,1.548264E-01,2.034337E+03,2.679816E+03,1.056109E-01,2.367682E-01,1.248606E+03,2.980139E+03,6.482020E-02,2.633021E-01
16:50:00,9.421023E+02,2.876705E+03,4.890899E-02,2.541647E-01,2.026727E+03,2.795400E+03,1.052158E-01,2.469797E-01,1.248605E+03,1.743364E+03,6.482015E-02,1.540299E-01,2.034336E+03,2.669133E+03,1.056108E-01,2.358239E-01,1.248605E+03,3.012874E+03,6.482015E-02,2.661937E-01
17:00:00,9.421018E+02,2.872825E+03,4.890897E-02,2.538214E-01,2.026726E+03,2.783088E+03,1.052157E-01,2.458915E-01,1.248604E+03,1.732007E+03,6.482010E-02,1.530262E-01,2.034334E+03,2.657217E+03,1.056107E-01,2.347706E-01,1.248604E+03,3.037610E+03,6.482010E-02,2.683787E-01
17:10:00,9.421013E+02,2.868112E+03,4.890894E-02,2.534044E-01,2.026724E+03,2.770418E+03,1.052156E-01,2.447716E-01,1.248603E+03,1.719412E+03,6.482005E-02,1.519131E-01,2.034333E+03,2.644629E+03,1.056106E-01,2.336579E-01,1.248603E+03,3.052551E+03,6.482005E-02,2.696982E-01
17:20:00,9.421008E+02,2.862866E+03,4.890892E-02,2.529407E-01,2.026723E+03,2.756694E+03,1.052156E-01,2.435589E-01,1.248602E+03,1.705879E+03,6.482000E-02,1.507173E-01,2.034331E+03,2.631996E+03,1.056105E-01,2.325417E-01,1.248602E+03,3.057464E+03,6.482000E-02,2.701320E-01
17:30:00,9.421003E+02,2.857281E+03,4.890889E-02,2.524469E-01,2.026722E+03,2.741596E+03,1.052155E-01,2.422247E-01,1.248601E+03,1.691415E+03,6.481995E-02,1.494392E-01,2.034330E+03,2.619970E+03,1.056105E-01,2.314789E-01,1.248601E+03,3.052407E+03,6.481995E-02,2.696849E-01
17:40:00,9.420998E+02,2.851610E+03,4.890887E-02,2.519455E-01,2.026720E+03,2.724094E+03,1.052154E-01,2.406781E-01,1.248600E+03,1.675630E+03,6.481991E-02,1.480444E-01,2.034329E+03,2.608169E+03,1.056104E-01,2.304359E-01,1.248600E+03,3.035145E+03,6.481991E-02,2.681595E-01
17:50:00,9.420994E+02,2.845939E+03,4.890884E-02,2.514440E-01,2.026719E+03,2.707413E+03,1.052154E-01,2.392040E-01,1.248599E+03,1.658866E+03,6.481986E-02,1.465631E-01,2.034328E+03,2.597780E+03,1.056103E-01,2.295178E-01,1.248599E+03,3.007144E+03,6.481986E-02,2.656851E-01
18:00:00,9.420989E+02,2.840272E+03,4.890882E-02,2.509430E-01,2.026718E+03,2.686469E+03,1.052153E-01,2.373532E-01,1.248598E+03,1.641493E+03,6.481982E-02,1.450280E-01,2.034326E+03,2.589208E+03,1.056103E-01,2.287602E-01,1.248598E+03,2.968736E+03,6.481982E-02,2.622914E-01
18:10:00,9.420985E+02,2.834448E+03,4.890880E-02,2.504281E-01,2.062407E+03,2.662815E+03,1.070681E-01,2.352631E-01,1.272391E+03,1.623357E+03,6.605501E-02,1.434255E-01,2.070016E+03,2.581031E+03,1.074631E-01,2.280374E-01,1.272391E+03,2.921188E+03,6.605501E-02,2.580901E-01
18:20:00,9.420981E+02,2.828069E+03,4.890878E-02,2.498641E-01,2.098103E+03,2.636971E+03,1.089212E-01,2.329794E-01,1.296188E+03,1.606146E+03,6.729040E-02,1.419047E-01,2.105711E+03,2.572493E+03,1.093162E-01,2.272828E-01,1.296188E+03,2.864133E+03,6.729040E-02,2.530489E-01
18:30:00,9.420977E+02,2.820690E+03,4.890876E-02,2.492120E-01,2.133812E+03,2.609387E+03,1.107749E-01,2.305422E-01,1.319995E+03,1.588787E+03,6.852622E-02,1.403710E-01,2.141420E+03,2.562270E+03,1.111699E-01,2.263795E-01,1.319995E+03,2.797050E+03,6.852622E-02,2.471219E-01
18:40:00,9.420974E+02,2.811854E+03,4.890874E-02,2.484314E-01,2.169539E+03,2.583514E+03,1.126294E-01,2.282563E-01,1.343812E+03,1.571499E+03,6.976256E-02,1.388436E-01,2.177147E+03,2.552483E+03,1.130244E-01,2.255148E-01,1.343812E+03,2.723524E+03,6.976256E-02,2.406259E-01
18:50:00,9.420972E+02,2.801311E+03,4.890873E-02,2.474999E-01,2.205279E+03,2.553750E+03,1.144846E-01,2.256266E-01,1.367639E+03,1.553821E+03,7.099933E-02,1.372817E-01,2.212887E+03,2.540267E+03,1.148795E-01,2.244355E-01,1.367639E+03,2.639034E+03,7.099933E-02,2.331610E-01
19:00:00,9.420974E+02,2.788844E+03,4.890874E-02,2.463984E-01,2.241033E+03,2.521613E+03,1.163404E-01,2.227872E-01,1.391475E+03,1.535472E+03,7.223648E-02,1.356605E-01,2.248641E+03,2.521543E+03,1.167353E-01,2.227812E-01,1.391475E+03,2.542402E+03,7.223648E-02,2.246234E-01
19:10:00,9.420980E+02,2.774279E+03,4.890877E-02,2.451116E-01,2.241107E+03,2.492302E+03,1.163438E-01,2.201975E-01,1.391524E+03,1.519625E+03,7.223872E-02,1.342605E-01,2.248714E+03,2.501444E+03,1.167387E-01,2.210054E-01,1.391524E+03,2.439112E+03,7.223872E-02,2.154976E-01
19:20:00,9.420991E+02,2.757574E+03,4.890883E-02,2.436356E-01,2.241184E+03,2.461349E+03,1.163473E-01,2.174627E-01,1.391575E+03,1.501468E+03,7.224106E-02,1.326561E-01,2.248791E+03,2.473843E+03,1.167422E-01,2.185667E-01,1.391575E+03,2.329973E+03,7.224106E-02,2.058549E-01
19:30:00,9.421009E+02,2.738907E+03,4.890892E-02,2.419863E-01,2.241256E+03,2.428629E+03,1.163507E-01,2.145717E-01,1.391622E+03,1.482085E+03,7.224324E-02,1.309436E-01,2.248863E+03,2.440919E+03,1.167456E-01,2.156577E-01,1.391622E+03,2.221141E+03,7.224324E-02,1.962394E-01
19:40:00,9.421032E+02,2.718674E+03,4.890904E-02,2.401987E-01,2.241318E+03,2.392919E+03,1.163536E-01,2.114165E-01,1.391663E+03,1.462283E+03,7.224513E-02,1.291940E-01,2.248925E+03,2.403037E+03,1.167484E-01,2.123105E-01,1.391663E+03,2.115800E+03,7.224513E-02,1.869322E-01
19:50:00,9.421061E+02,2.697395E+03,4.890919E-02,2.383189E-01,2.241372E+03,2.357311E+03,1.163561E-01,2.082705E-01,1.391699E+03,1.442549E+03,7.224680E-02,1.274503E-01,2.248979E+03,2.362666E+03,1.167510E-01,2.087436E-01,1.391699E+03,2.019845E+03,7.224680E-02,1.784544E-01
20:00:00,9.421094E+02,2.675595E+03,4.890936E-02,2.363931E-01,2.241420E+03,2.322676E+03,1.163584E-01,2.052105E-01,1.391730E+03,1.423055E+03,7.224828E-02,1.257280E-01,2.249027E+03,2.323719E+03,1.167532E-01,2.053026E-01,1.391730E+03,1.936549E+03,7.224828E-02,1.710952E-01
20:10:00,9.421129E+02,2.653883E+03,4.890955E-02,2.344752E-01,2.241462E+03,2.285233E+03,1.163604E-01,2.019024E-01,1.391757E+03,1.401190E+03,7.224959E-02,1.237963E-01,2.249068E+03,2.282573E+03,1.167552E-01,2.016674E-01,1.391757E+03,1.863182E+03,7.224959E-02,1.646131E-01
20:20:00,9.421166E+02,2.632836E+03,4.890974E-02,2.326164E-01,2.241498E+03,2.250097E+03,1.163621E-01,1.987984E-01,1.391781E+03,1.380356E+03,7.225076E-02,1.219557E-01,2.249105E+03,2.246020E+03,1.167570E-01,1.984381E-01,1.391781E+03,1.801495E+03,7.225076E-02,1.591633E-01
20:30:00,9.421204E+02,2.612747E+03,4.890994E-02,2.308423E-01,2.241531E+03,2.217594E+03,1.163637E-01,1.959271E-01,1.391803E+03,1.360777E+03,7.225179E-02,1.202261E-01,2.249137E+03,2.212920E+03,1.167586E-01,1.955142E-01,1.391803E+03,1.747541E+03,7.225179E-02,1.543967E-01
20:40:00,9.421241E+02,2.593783E+03,4.891013E-02,2.291676E-01,2.241559E+03,2.186971E+03,1.163651E-01,1.932220E-01,1.391821E+03,1.342111E+03,7.225271E-02,1.185773E-01,2.249166E+03,2.181647E+03,1.167600E-01,1.927516E-01,1.391821E+03,1.698627E+03,7.225271E-02,1.500754E-01
20:50:00,9.421278E+02,2.575986E+03,4.891032E-02,2.275963E-01,2.241584E+03,2.158002E+03,1.163663E-01,1.906631E-01,1.391838E+03,1.324285E+03,7.225352E-02,1.170026E-01,2.249191E+03,2.151910E+03,1.167612E-01,1.901249E-01,1.391838E+03,1.653847E+03,7.225352E-02,1.461195E-01
21:00:00,9.421314E+02,2.559265E+03,4.891051E-02,2.261204E-01,2.241606E+03,2.130566E+03,1.163674E-01,1.882399E-01,1.391852E+03,1.307264E+03,7.225424E-02,1.154992E-01,2.249213E+03,2.123631E+03,1.167623E-01,1.876271E-01,1.391852E+03,1.612707E+03,7.225424E-02,1.424853E-01
21:10:00,9.421348E+02,2.543546E+03,4.891069E-02,2.247329E-01,2.241625E+03,2.104424E+03,1.163684E-01,1.859310E-01,1.391865E+03,1.290931E+03,7.225488E-02,1.140566E-01,2.249232E+03,2.096610E+03,1.167632E-01,1.852406E-01,1.391865E+03,1.574743E+03,7.225488E-02,1.391317E-01
21:20:00,9.421381E+02,2.528730E+03,4.891086E-02,2.234249E-01,2.241643E+03,2.079465E+03,1.163692E-01,1.837265E-01,1.391877E+03,1.275245E+03,7.225545E-02,1.126710E-01,2.249249E+03,2.070772E+03,1.167641E-01,1.829583E-01,1.391877E+03,1.539575E+03,7.225545E-02,1.360249E-01
21:30:00,9.421413E+02,2.514807E+03,4.891102E-02,2.221957E-01,2.241658E+03,2.055638E+03,1.163700E-01,1.816218E-01,1.391887E+03,1.260189E+03,7.225596E-02,1.113411E-01,2.249264E+03,2.046089E+03,1.167649E-01,1.807781E-01,1.391887E+03,1.506958E+03,7.225596E-02,1.331435E-01
21:40:00,9.421442E+02,2.501695E+03,4.891117E-02,2.210382E-01,2.241671E+03,2.032849E+03,1.163707E-01,1.796088E-01,1.391896E+03,1.245722E+03,7.225641E-02,1.100632E-01,2.249278E+03,2.022487E+03,1.167655E-01,1.786933E-01,1.391896E+03,1.476596E+03,7.225641E-02,1.304613E-01
21:50:00,9.421470E+02,2.489485E+03,4.891132E-02,2.199599E-01,2.241683E+03,2.011101E+03,1.163713E-01,1.776876E-01,1.391904E+03,1.231852E+03,7.225681E-02,1.088380E-01,2.249290E+03,1.999981E+03,1.167661E-01,1.767051E-01,1.391904E+03,1.448311E+03,7.225681E-02,1.279625E-01
22:00:00,9.421496E+02,2.477789E+03,4.891145E-02,2.189283E-01,2.241694E+03,1.990153E+03,1.163718E-01,1.758378E-01,1.391911E+03,1.218452E+03,7.225717E-02,1.076546E-01,2.249301E+03,1.978337E+03,1.167667E-01,1.747938E-01,1.391911E+03,1.421811E+03,7.225717E-02,1.256218E-01
22:10:00,9.421521E+02,2.466807E+03,4.891158E-02,2.179599E-01,2.241704E+03,1.970190E+03,1.163723E-01,1.740749E-01,1.391917E+03,1.205628E+03,7.225750E-02,1.065222E-01,2.249310E+03,1.957742E+03,1.167672E-01,1.729751E-01,1.391917E+03,1.397053E+03,7.225750E-02,1.234349E-01
22:20:00,9.421544E+02,2.456380E+03,4.891170E-02,2.170406E-01,2.241712E+03,1.951110E+03,1.163727E-01,1.723903E-01,1.391923E+03,1.193340E+03,7.225779E-02,1.054370E-01,2.249319E+03,1.938109E+03,1.167676E-01,1.712415E-01,1.391923E+03,1.373856E+03,7.225779E-02,1.213860E-01
22:30:00,9.421566E+02,2.446479E+03,4.891181E-02,2.161677E-01,2.241720E+03,1.932871E+03,1.163731E-01,1.707798E-01,1.391928E+03,1.181546E+03,7.225806E-02,1.043956E-01,2.249327E+03,1.919374E+03,1.167680E-01,1.695872E-01,1.391928E+03,1.352082E+03,7.225806E-02,1.194628E-01
22:40:00,9.421586E+02,2.437058E+03,4.891192E-02,2.153373E-01,2.241727E+03,1.915428E+03,1.163735E-01,1.692397E-01,1.391933E+03,1.170238E+03,7.225830E-02,1.033970E-01,2.249334E+03,1.901509E+03,1.167684E-01,1.680099E-01,1.391933E+03,1.331605E+03,7.225830E-02,1.176542E-01
22:50:00,9.421605E+02,2.427855E+03,4.891202E-02,2.145261E-01,2.241734E+03,1.898623E+03,1.163738E-01,1.677559E-01,1.391937E+03,1.159310E+03,7.225852E-02,1.024321E-01,2.249340E+03,1.884345E+03,1.167687E-01,1.664943E-01,1.391937E+03,1.312248E+03,7.225852E-02,1.159446E-01
23:00:00,9.421622E+02,2.419238E+03,4.891211E-02,2.137649E-01,2.241739E+03,1.882643E+03,1.163741E-01,1.663442E-01,1.391941E+03,1.148873E+03,7.225872E-02,1.015100E-01,2.249346E+03,1.868069E+03,1.167690E-01,1.650564E-01,1.391941E+03,1.294026E+03,7.225872E-02,1.143347E-01
23:10:00,9.421639E+02,2.410913E+03,4.891219E-02,2.130294E-01,2.241745E+03,1.867163E+03,1.163744E-01,1.649764E-01,1.391945E+03,1.138766E+03,7.225890E-02,1.006170E-01,2.249351E+03,1.852359E+03,1.167693E-01,1.636684E-01,1.391945E+03,1.276711E+03,7.225890E-02,1.128049E-01
23:20:00,9.421654E+02,2.402945E+03,4.891227E-02,2.123253E-01,2.241750E+03,1.852160E+03,1.163746E-01,1.636509E-01,1.391948E+03,1.128972E+03,7.225907E-02,9.975168E-02,2.249356E+03,1.837172E+03,1.167695E-01,1.623266E-01,1.391948E+03,1.260243E+03,7.225907E-02,1.113499E-01
23:30:00,9.421669E+02,2.395289E+03,4.891235E-02,2.116489E-01,2.241754E+03,1.837578E+03,1.163749E-01,1.623624E-01,1.391951E+03,1.119466E+03,7.225923E-02,9.891183E-02,2.249361E+03,1.822465E+03,1.167698E-01,1.610271E-01,1.391951E+03,1.244562E+03,7.225923E-02,1.099644E-01
23:40:00,9.421683E+02,2.387917E+03,4.891242E-02,2.109976E-01,2.241758E+03,1.823366E+03,1.163751E-01,1.611068E-01,1.391954E+03,1.110205E+03,7.225937E-02,9.809354E-02,2.249365E+03,1.808151E+03,1.167700E-01,1.597625E-01,1.391954E+03,1.229578E+03,7.225937E-02,1.086405E-01
23:50:00,9.421695E+02,2.380804E+03,4.891249E-02,2.103692E-01,2.241762E+03,1.809474E+03,1.163753E-01,1.598794E-01,1.391956E+03,1.101167E+03,7.225951E-02,9.729500E-02,2.249369E+03,1.794210E+03,1.167702E-01,1.585307E-01,1.391956E+03,1.215219E+03,7.225951E-02,1.073718E-01
24:00:00,9.421707E+02,2.373928E+03,4.891255E-02,2.097616E-01,2.241766E+03,1.795851E+03,1.163755E-01,1.586757E-01,1.391959E+03,1.092331E+03,7.225964E-02,9.651428E-02,2.249373E+03,1.780555E+03,1.167704E-01,1.573243E-01,1.391959E+03,1.201425E+03,7.225964E-02,1.061531E-01
Peak,9.421957E+02,2.883102E+03,4.891384E-02,2.547335E-01,2.241837E+03,2.890122E+03,1.163792E-01,2.553657E-01,1.392006E+03,2.600832E+03,7.226210E-02,2.297854E-01,2.249443E+03,2.730806E+03,1.167740E-01,2.412807E-01,1.392006E+03,3.057464E+03,7.226210E-02,2.701320E-01

Peak Vol Flow (m3/s),,,4.981513E-02,2.594273E-01,,,1.185236E-01,2.600711E-01,,,7.359360E-02,2.340195E-01,,,1.189257E-01,2.457266E-01,,,7.359360E-02,2.751095E-01
