Time,PSZ-AC:1:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:1:DesPer 1:Des Heat Cap [W],PSZ-AC:1:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:1:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:1:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:1:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:1:DesPer 2:Des Heat Cap [W],PSZ-AC:1:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:1:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:1:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:2:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:2:DesPer 1:Des Heat Cap [W],PSZ-AC:2:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:2:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:2:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:2:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:2:DesPer 2:Des Heat Cap [W],PSZ-AC:2:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:2:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:2:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:3:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:3:DesPer 1:Des Heat Cap [W],PSZ-AC:3:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:3:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:3:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:3:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:3:DesPer 2:Des Heat Cap [W],PSZ-AC:3:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:3:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:3:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:4:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:4:DesPer 1:Des Heat Cap [W],PSZ-AC:4:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:4:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:4:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:4:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:4:DesPer 2:Des Heat Cap [W],PSZ-AC:4:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:4:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:4:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:5:DesPer 1:Des Heat Cap [W],PSZ-AC:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:5:DesPer 2:Des Heat Cap [W],PSZ-AC:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:5:DesPer 2:Des Tot Cool Cap [W]
00:10:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.172112E+03,2.512454E-01,2.654562E+03,2.602152E+03,1.669791E-01,5.055094E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,8.885369E+02,1.862961E-01,1.965998E+03,1.846116E+03,1.018244E-01,3.051339E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.270915E+02,1.133942E-01,1.198363E+03,1.123984E+03,1.615187E-01,4.951442E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,8.885369E+02,1.854276E-01,1.956320E+03,1.835861E+03,1.018244E-01,3.051339E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.270915E+02,1.250446E-01,1.328184E+03,1.260376E+03
00:20:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.181548E+03,2.505163E-01,2.637001E+03,2.583989E+03,1.669792E-01,5.055098E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,8.956900E+02,1.846922E-01,1.940972E+03,1.819885E+03,1.018245E-01,3.051342E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.313348E+02,1.123699E-01,1.182706E+03,1.107592E+03,1.615189E-01,4.951445E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,8.956900E+02,1.838591E-01,1.931689E+03,1.810051E+03,1.018245E-01,3.051342E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.313348E+02,1.235363E-01,1.307133E+03,1.238404E+03
00:30:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.190984E+03,2.498076E-01,2.619667E+03,2.566061E+03,1.669794E-01,5.055101E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.028432E+02,1.831285E-01,1.916394E+03,1.794114E+03,1.018246E-01,3.051344E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.355782E+02,1.113712E-01,1.167334E+03,1.091492E+03,1.615190E-01,4.951449E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.028432E+02,1.823328E-01,1.907528E+03,1.784724E+03,1.018246E-01,3.051344E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.355782E+02,1.220826E-01,1.286692E+03,1.217057E+03
00:40:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.200420E+03,2.491176E-01,2.602544E+03,2.548350E+03,1.669796E-01,5.055104E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.099963E+02,1.816033E-01,1.892246E+03,1.768785E+03,1.018247E-01,3.051346E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.398215E+02,1.103971E-01,1.152236E+03,1.075675E+03,1.615192E-01,4.951452E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.099963E+02,1.808468E-01,1.883817E+03,1.759862E+03,1.018247E-01,3.051346E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.398215E+02,1.206801E-01,1.266820E+03,1.196297E+03
00:50:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.209856E+03,2.484453E-01,2.585615E+03,2.530839E+03,1.669798E-01,5.055107E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.171495E+02,1.801153E-01,1.868512E+03,1.743886E+03,1.018248E-01,3.051348E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.440649E+02,1.094468E-01,1.137404E+03,1.060132E+03,1.615194E-01,4.951455E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.171495E+02,1.793995E-01,1.860536E+03,1.735446E+03,1.018248E-01,3.051348E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.440649E+02,1.193257E-01,1.247485E+03,1.176090E+03
01:00:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.219292E+03,2.477893E-01,2.568870E+03,2.513518E+03,1.669799E-01,5.055110E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.243026E+02,1.786633E-01,1.845180E+03,1.719407E+03,1.018250E-01,3.051350E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.483082E+02,1.085195E-01,1.122828E+03,1.044857E+03,1.615195E-01,4.951458E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.243026E+02,1.779893E-01,1.837669E+03,1.711463E+03,1.018250E-01,3.051350E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.483082E+02,1.180166E-01,1.228655E+03,1.156407E+03
01:10:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.225583E+03,2.471487E-01,2.555442E+03,2.499568E+03,1.669801E-01,5.055113E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.290714E+02,1.772560E-01,1.824730E+03,1.697884E+03,1.018251E-01,3.051352E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.511371E+02,1.076205E-01,1.109981E+03,1.031355E+03,1.615197E-01,4.951461E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.290714E+02,1.766245E-01,1.817693E+03,1.690446E+03,1.018251E-01,3.051352E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.511371E+02,1.167563E-01,1.211782E+03,1.138730E+03
01:20:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.231874E+03,2.465228E-01,2.542177E+03,2.485789E+03,1.669802E-01,5.055116E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.338401E+02,1.758929E-01,1.804773E+03,1.676879E+03,1.018251E-01,3.051354E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.539660E+02,1.067495E-01,1.097446E+03,1.018179E+03,1.615198E-01,4.951463E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.338401E+02,1.753046E-01,1.798217E+03,1.669954E+03,1.018251E-01,3.051354E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.539660E+02,1.155427E-01,1.195430E+03,1.121593E+03
01:30:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.238165E+03,2.459112E-01,2.529070E+03,2.472173E+03,1.669803E-01,5.055118E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.386089E+02,1.745739E-01,1.785305E+03,1.656383E+03,1.018252E-01,3.051356E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.567949E+02,1.059062E-01,1.085221E+03,1.005324E+03,1.615199E-01,4.951466E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.386089E+02,1.740291E-01,1.779235E+03,1.649976E+03,1.018252E-01,3.051356E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.567949E+02,1.143743E-01,1.179581E+03,1.104975E+03
01:40:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.244455E+03,2.453133E-01,2.516117E+03,2.458718E+03,1.669805E-01,5.055121E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.433777E+02,1.732985E-01,1.766326E+03,1.636397E+03,1.018253E-01,3.051357E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.596238E+02,1.050906E-01,1.073303E+03,9.927905E+02,1.615201E-01,4.951468E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.433777E+02,1.727975E-01,1.760742E+03,1.630511E+03,1.018253E-01,3.051357E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.596238E+02,1.132494E-01,1.164218E+03,1.088861E+03
01:50:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.250746E+03,2.447288E-01,2.503314E+03,2.445419E+03,1.669806E-01,5.055123E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.481464E+02,1.720667E-01,1.747831E+03,1.616926E+03,1.018254E-01,3.051359E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.624527E+02,1.043024E-01,1.061692E+03,9.805809E+02,1.615202E-01,4.951471E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.481464E+02,1.716096E-01,1.742737E+03,1.611563E+03,1.018254E-01,3.051359E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.624527E+02,1.121669E-01,1.149326E+03,1.073240E+03
02:00:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.257037E+03,2.441575E-01,2.490658E+03,2.432275E+03,1.669807E-01,5.055125E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.529152E+02,1.708784E-01,1.729821E+03,1.597975E+03,1.018255E-01,3.051361E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.652816E+02,1.035417E-01,1.050387E+03,9.686979E+02,1.615203E-01,4.951473E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.529152E+02,1.704652E-01,1.725216E+03,1.593135E+03,1.018255E-01,3.051361E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.652816E+02,1.111255E-01,1.134893E+03,1.058101E+03
02:10:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.261755E+03,2.435994E-01,2.479720E+03,2.420880E+03,1.669808E-01,5.055128E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.564918E+02,1.697240E-01,1.713381E+03,1.580632E+03,1.018256E-01,3.051362E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.674032E+02,1.028027E-01,1.040030E+03,9.577870E+02,1.615204E-01,4.951475E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.564918E+02,1.693548E-01,1.709267E+03,1.576318E+03,1.018256E-01,3.051362E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.674032E+02,1.101185E-01,1.121550E+03,1.044080E+03
02:20:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.266473E+03,2.430540E-01,2.468926E+03,2.409636E+03,1.669809E-01,5.055130E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.600683E+02,1.686030E-01,1.697313E+03,1.563677E+03,1.018257E-01,3.051364E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.695249E+02,1.020850E-01,1.029911E+03,9.471235E+02,1.615206E-01,4.951478E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.600683E+02,1.682778E-01,1.693689E+03,1.559889E+03,1.018257E-01,3.051364E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.695249E+02,1.091446E-01,1.108577E+03,1.030442E+03
02:30:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.271191E+03,2.425212E-01,2.458271E+03,2.398540E+03,1.669811E-01,5.055132E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.636449E+02,1.675147E-01,1.681610E+03,1.547102E+03,1.018257E-01,3.051365E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.716466E+02,1.013883E-01,1.020026E+03,9.367035E+02,1.615207E-01,4.951480E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.636449E+02,1.672336E-01,1.678477E+03,1.543840E+03,1.018257E-01,3.051365E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.716466E+02,1.082029E-01,1.095961E+03,1.017174E+03
02:40:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.275909E+03,2.420008E-01,2.447754E+03,2.387588E+03,1.669812E-01,5.055134E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.672215E+02,1.664588E-01,1.666267E+03,1.530903E+03,1.018258E-01,3.051366E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.737682E+02,1.007124E-01,1.010372E+03,9.265241E+02,1.615208E-01,4.951482E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.672215E+02,1.662216E-01,1.663624E+03,1.528167E+03,1.018258E-01,3.051366E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.737682E+02,1.072922E-01,1.083692E+03,1.004264E+03
02:50:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.280627E+03,2.414924E-01,2.437371E+03,2.376778E+03,1.669813E-01,5.055136E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.707981E+02,1.654349E-01,1.651281E+03,1.515080E+03,1.018259E-01,3.051368E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.758899E+02,1.000569E-01,1.000947E+03,9.165850E+02,1.615209E-01,4.951484E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.707981E+02,1.652414E-01,1.649125E+03,1.512867E+03,1.018259E-01,3.051368E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.758899E+02,1.064117E-01,1.071759E+03,9.917060E+02
03:00:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.285345E+03,2.409959E-01,2.427120E+03,2.366109E+03,1.669814E-01,5.055138E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.743746E+02,1.644425E-01,1.636647E+03,1.499632E+03,1.018259E-01,3.051369E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.780116E+02,9.942171E-02,9.917471E+02,9.068854E+02,1.615210E-01,4.951486E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.743746E+02,1.642925E-01,1.634975E+03,1.497940E+03,1.018259E-01,3.051369E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.780116E+02,1.055605E-01,1.060153E+03,9.794916E+02
03:10:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.290063E+03,2.405109E-01,2.416998E+03,2.355575E+03,1.669815E-01,5.055140E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.779512E+02,1.634716E-01,1.622251E+03,1.484427E+03,1.018260E-01,3.051370E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.801332E+02,9.880060E-02,9.827045E+02,8.973467E+02,1.615211E-01,4.951487E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.779512E+02,1.633650E-01,1.621063E+03,1.483256E+03,1.018260E-01,3.051370E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.801332E+02,1.047322E-01,1.048801E+03,9.675382E+02
03:20:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.294781E+03,2.400372E-01,2.407002E+03,2.345173E+03,1.669816E-01,5.055142E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.815278E+02,1.625213E-01,1.608085E+03,1.469459E+03,1.018261E-01,3.051371E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.822549E+02,9.819307E-02,9.738131E+02,8.879637E+02,1.615212E-01,4.951489E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.815278E+02,1.624579E-01,1.607379E+03,1.468806E+03,1.018261E-01,3.051371E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.822549E+02,1.039257E-01,1.037692E+03,9.558351E+02
03:30:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.299499E+03,2.395743E-01,2.397126E+03,2.334900E+03,1.669817E-01,5.055143E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.851044E+02,1.615907E-01,1.594139E+03,1.454718E+03,1.018261E-01,3.051373E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.843766E+02,9.759857E-02,9.650669E+02,8.787309E+02,1.615213E-01,4.951491E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.851044E+02,1.615703E-01,1.593912E+03,1.454581E+03,1.018261E-01,3.051373E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.843766E+02,1.031400E-01,1.026815E+03,9.443720E+02
03:40:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.304217E+03,2.391219E-01,2.387366E+03,2.324748E+03,1.669817E-01,5.055145E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.886809E+02,1.606790E-01,1.580403E+03,1.440193E+03,1.018262E-01,3.051374E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.864983E+02,9.701658E-02,9.564601E+02,8.696417E+02,1.615214E-01,4.951493E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.886809E+02,1.607013E-01,1.580652E+03,1.440570E+03,1.018262E-01,3.051374E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.864983E+02,1.023742E-01,1.016160E+03,9.331377E+02
03:50:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.308935E+03,2.386794E-01,2.377717E+03,2.314713E+03,1.669818E-01,5.055147E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.922575E+02,1.597854E-01,1.566869E+03,1.425877E+03,1.018262E-01,3.051375E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.886199E+02,9.644657E-02,9.479868E+02,8.606905E+02,1.615214E-01,4.951494E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.922575E+02,1.598501E-01,1.567590E+03,1.426763E+03,1.018262E-01,3.051375E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.886199E+02,1.016273E-01,1.005717E+03,9.221225E+02
04:00:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.313653E+03,2.382464E-01,2.368175E+03,2.304790E+03,1.669819E-01,5.055148E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.958341E+02,1.589090E-01,1.553528E+03,1.411761E+03,1.018263E-01,3.051376E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.907416E+02,9.588800E-02,9.396410E+02,8.518717E+02,1.615215E-01,4.951496E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.958341E+02,1.590157E-01,1.554716E+03,1.413152E+03,1.018263E-01,3.051376E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.907416E+02,1.008987E-01,9.954755E+02,9.113168E+02
04:10:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.316798E+03,2.378225E-01,2.360306E+03,2.296571E+03,1.669820E-01,5.055150E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.982185E+02,1.580589E-01,1.541671E+03,1.399173E+03,1.018264E-01,3.051377E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.921560E+02,9.534624E-02,9.321897E+02,8.439738E+02,1.615216E-01,4.951498E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.982185E+02,1.582070E-01,1.543320E+03,1.401063E+03,1.018264E-01,3.051377E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.921560E+02,1.001931E-01,9.861991E+02,9.015042E+02
04:20:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.319944E+03,2.374074E-01,2.352535E+03,2.288454E+03,1.669821E-01,5.055151E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,1.000603E+03,1.572348E-01,1.530103E+03,1.386894E+03,1.018264E-01,3.051378E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.935705E+02,9.482105E-02,9.249231E+02,8.362721E+02,1.615217E-01,4.951499E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,1.000603E+03,1.574235E-01,1.532206E+03,1.389274E+03,1.018264E-01,3.051378E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.935705E+02,9.951016E-02,9.771743E+02,8.919565E+02
04:30:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.323089E+03,2.370009E-01,2.344860E+03,2.280438E+03,1.669822E-01,5.055153E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,1.002987E+03,1.564363E-01,1.518821E+03,1.374917E+03,1.018265E-01,3.051379E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.949849E+02,9.431227E-02,9.178393E+02,8.287629E+02,1.615218E-01,4.951501E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,1.002987E+03,1.566652E-01,1.521371E+03,1.377781E+03,1.018265E-01,3.051379E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.949849E+02,9.884932E-02,9.683961E+02,8.826669E+02
04:40:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.326234E+03,2.366028E-01,2.337279E+03,2.272522E+03,1.669822E-01,5.055154E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,1.005372E+03,1.556632E-01,1.507822E+03,1.363241E+03,1.018265E-01,3.051380E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.963994E+02,9.381969E-02,9.109360E+02,8.214454E+02,1.615218E-01,4.951502E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,1.005372E+03,1.559316E-01,1.510812E+03,1.366582E+03,1.018265E-01,3.051380E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.963994E+02,9.821016E-02,9.598595E+02,8.736317E+02
04:50:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.329380E+03,2.362130E-01,2.329791E+03,2.264704E+03,1.669823E-01,5.055156E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,1.007756E+03,1.549154E-01,1.497105E+03,1.351867E+03,1.018266E-01,3.051381E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.978138E+02,9.334315E-02,9.042115E+02,8.143189E+02,1.615219E-01,4.951503E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,1.007756E+03,1.552225E-01,1.500527E+03,1.355676E+03,1.018266E-01,3.051381E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.978138E+02,9.759225E-02,9.515597E+02,8.648474E+02
05:00:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.332525E+03,2.358367E-01,2.322452E+03,2.257053E+03,1.669824E-01,5.055157E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,1.010140E+03,1.543731E-01,1.488678E+03,1.343190E+03,1.018266E-01,3.051382E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.992283E+02,9.327465E-02,9.020336E+02,8.125419E+02,1.615220E-01,4.951505E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,1.010140E+03,1.549303E-01,1.494886E+03,1.350267E+03,1.018266E-01,3.051382E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.992283E+02,9.709370E-02,9.445898E+02,8.575993E+02
05:10:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.329380E+03,2.354979E-01,2.321822E+03,2.256279E+03,1.669825E-01,5.055159E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,1.007756E+03,1.540987E-01,1.488004E+03,1.342717E+03,1.018267E-01,3.051383E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.978138E+02,9.424858E-02,9.142998E+02,8.269982E+02,1.615221E-01,4.951506E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,1.007756E+03,1.555617E-01,1.504306E+03,1.361571E+03,1.018267E-01,3.051383E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.978138E+02,9.675087E-02,9.421840E+02,8.551519E+02
05:20:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.326234E+03,2.352407E-01,2.322102E+03,2.256561E+03,1.669825E-01,5.055160E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,1.005372E+03,1.541238E-01,1.490668E+03,1.345904E+03,1.018267E-01,3.051384E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.963994E+02,9.640485E-02,9.397399E+02,8.559147E+02,1.615221E-01,4.951507E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,1.005372E+03,1.568430E-01,1.520965E+03,1.380489E+03,1.018267E-01,3.051384E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.963994E+02,9.658300E-02,9.417275E+02,8.548183E+02
05:30:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.323089E+03,2.351120E-01,2.323813E+03,2.258467E+03,1.669826E-01,5.055161E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,1.002987E+03,1.542757E-01,1.494744E+03,1.350415E+03,1.018268E-01,3.051384E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.949849E+02,1.001924E-01,9.833561E+02,9.047003E+02,1.615222E-01,4.951509E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,1.002987E+03,1.590769E-01,1.548240E+03,1.411076E+03,1.018268E-01,3.051384E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.949849E+02,9.663781E-02,9.437523E+02,8.572030E+02
05:40:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.319944E+03,2.351350E-01,2.327223E+03,2.262198E+03,1.669827E-01,5.055162E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,1.000603E+03,1.547635E-01,1.502567E+03,1.359170E+03,1.018268E-01,3.051385E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.935705E+02,1.056399E-01,1.045471E+03,9.725037E+02,1.615223E-01,4.951510E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,1.000603E+03,1.619121E-01,1.582218E+03,1.448369E+03,1.018268E-01,3.051385E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.935705E+02,9.692612E-02,9.483812E+02,8.623755E+02
05:50:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.316798E+03,2.353596E-01,2.332888E+03,2.268319E+03,1.669827E-01,5.055164E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.982185E+02,1.556306E-01,1.514621E+03,1.372713E+03,1.018268E-01,3.051386E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.921560E+02,1.127144E-01,1.125717E+03,1.060316E+03,1.615223E-01,4.951511E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.982185E+02,1.654509E-01,1.624042E+03,1.495034E+03,1.018268E-01,3.051386E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.921560E+02,9.745808E-02,9.557274E+02,8.705090E+02
06:00:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.313653E+03,2.357974E-01,2.340935E+03,2.277184E+03,1.669828E-01,5.055165E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.958341E+02,1.567491E-01,1.529478E+03,1.389340E+03,1.018269E-01,3.051387E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.907416E+02,1.212636E-01,1.222400E+03,1.164980E+03,1.615224E-01,4.951512E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.958341E+02,1.689226E-01,1.665122E+03,1.540366E+03,1.018269E-01,3.051387E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.907416E+02,9.798239E-02,9.629901E+02,8.784994E+02
06:10:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.302644E+03,2.364481E-01,2.359221E+03,2.296582E+03,1.669828E-01,5.055166E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.874887E+02,1.581270E-01,1.553190E+03,1.414965E+03,1.018269E-01,3.051388E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.857910E+02,1.307789E-01,1.333386E+03,1.282450E+03,1.615224E-01,4.951513E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.874887E+02,1.719799E-01,1.707547E+03,1.586024E+03,1.018269E-01,3.051388E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.857910E+02,9.859576E-02,9.747823E+02,8.911901E+02
06:20:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.291636E+03,2.372683E-01,2.379398E+03,2.318233E+03,1.669829E-01,5.055167E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.791434E+02,1.594873E-01,1.576706E+03,1.440401E+03,1.018270E-01,3.051388E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.808405E+02,1.411315E-01,1.453707E+03,1.410338E+03,1.615225E-01,4.951514E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.791434E+02,1.747856E-01,1.747173E+03,1.628863E+03,1.018270E-01,3.051388E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.808405E+02,9.927871E-02,9.873510E+02,9.047608E+02
06:30:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.280627E+03,2.382173E-01,2.401014E+03,2.341146E+03,1.669830E-01,5.055168E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.707981E+02,1.612081E-01,1.604242E+03,1.470065E+03,1.018270E-01,3.051389E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.758899E+02,1.518714E-01,1.578348E+03,1.538147E+03,1.615226E-01,4.951516E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.707981E+02,1.768500E-01,1.778540E+03,1.661311E+03,1.018270E-01,3.051389E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.758899E+02,1.000046E-01,1.000399E+03,9.186235E+02
06:40:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.269618E+03,2.392653E-01,2.423723E+03,2.365088E+03,1.669830E-01,5.055169E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.624527E+02,1.632158E-01,1.634971E+03,1.502968E+03,1.018270E-01,3.051390E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.709393E+02,1.631902E-01,1.709439E+03,1.670331E+03,1.615226E-01,4.951517E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.624527E+02,1.785446E-01,1.805782E+03,1.688891E+03,1.018270E-01,3.051390E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.709393E+02,1.008163E-01,1.014400E+03,9.333845E+02
06:50:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.258609E+03,2.403548E-01,2.446886E+03,2.389484E+03,1.669831E-01,5.055170E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.541074E+02,1.654277E-01,1.667970E+03,1.538168E+03,1.018271E-01,3.051390E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.659888E+02,1.749251E-01,1.845164E+03,1.807429E+03,1.615227E-01,4.951518E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.541074E+02,1.796311E-01,1.826242E+03,1.709109E+03,1.018271E-01,3.051390E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.659888E+02,1.016775E-01,1.028952E+03,9.486421E+02
07:00:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.247601E+03,2.414536E-01,2.470146E+03,2.413942E+03,1.669831E-01,5.055171E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.457620E+02,1.677526E-01,1.702226E+03,1.574563E+03,1.018271E-01,3.051391E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.610382E+02,1.867385E-01,1.981763E+03,1.945688E+03,1.615227E-01,4.951519E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.457620E+02,1.804656E-01,1.843892E+03,1.726647E+03,1.018271E-01,3.051391E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.610382E+02,1.027387E-01,1.045730E+03,9.663996E+02
07:10:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.220865E+03,2.425146E-01,2.508712E+03,2.454432E+03,1.647598E-01,5.012967E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.254948E+02,1.703496E-01,1.751436E+03,1.631590E+03,1.003449E-01,3.023255E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.490154E+02,1.987336E-01,2.127457E+03,2.102838E+03,1.592994E-01,4.909314E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.254948E+02,1.814261E-01,1.874866E+03,1.763232E+03,1.003449E-01,3.023255E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.490154E+02,1.041746E-01,1.073756E+03,9.992886E+02
07:20:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.194130E+03,2.435266E-01,2.546729E+03,2.493708E+03,1.625356E-01,4.970744E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.052275E+02,1.732650E-01,1.804192E+03,1.697954E+03,9.886207E-02,2.995106E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.369926E+02,2.104336E-01,2.269862E+03,2.259543E+03,1.570752E-01,4.867091E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,9.052275E+02,1.824062E-01,1.906058E+03,1.806037E+03,9.886207E-02,2.995106E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.369926E+02,1.057258E-01,1.103064E+03,1.037312E+03
07:30:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.167394E+03,2.444848E-01,2.584147E+03,2.532783E+03,1.603109E-01,4.928511E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,8.849603E+02,1.763486E-01,1.858823E+03,1.762536E+03,9.737895E-02,2.966951E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.249698E+02,2.216316E-01,2.406673E+03,2.407308E+03,1.548505E-01,4.824859E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,8.849603E+02,1.836960E-01,1.940700E+03,1.847932E+03,9.737895E-02,2.966951E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.249698E+02,1.073878E-01,1.133609E+03,1.073888E+03
07:40:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.140659E+03,2.454241E-01,2.621353E+03,2.571754E+03,1.580852E-01,4.886258E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,8.646930E+02,1.794867E-01,1.914061E+03,1.826205E+03,9.589517E-02,2.938782E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.129470E+02,2.319977E-01,2.534212E+03,2.543784E+03,1.526248E-01,4.782606E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,8.646930E+02,1.853153E-01,1.979013E+03,1.892189E+03,9.589517E-02,2.938782E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.129470E+02,1.091259E-01,1.165001E+03,1.110312E+03
07:50:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.113923E+03,2.463724E-01,2.658661E+03,2.610607E+03,1.558587E-01,4.843987E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,8.444258E+02,1.827268E-01,1.970436E+03,1.890760E+03,9.441089E-02,2.910602E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.009242E+02,2.416249E-01,2.653519E+03,2.669885E+03,1.503984E-01,4.740337E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,8.444258E+02,1.874190E-01,2.022725E+03,1.942475E+03,9.441089E-02,2.910602E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.009242E+02,1.109783E-01,1.197666E+03,1.148019E+03
08:00:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.087188E+03,2.473718E-01,2.696538E+03,2.649179E+03,1.536315E-01,4.801703E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,8.241585E+02,1.861182E-01,2.028497E+03,1.957148E+03,9.292616E-02,2.882414E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.889015E+02,2.504993E-01,2.764436E+03,2.783715E+03,1.481713E-01,4.698055E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,8.241585E+02,1.900508E-01,2.072321E+03,2.000262E+03,9.292616E-02,2.882414E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.889015E+02,1.128006E-01,1.229997E+03,1.185699E+03
08:10:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.057307E+03,2.484648E-01,2.738602E+03,2.692011E+03,1.536271E-01,4.801612E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,8.015069E+02,1.894403E-01,2.088169E+03,2.023818E+03,9.292328E-02,2.882354E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.754642E+02,2.582742E-01,2.864514E+03,2.885764E+03,1.481669E-01,4.697966E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,8.015069E+02,1.926905E-01,2.124389E+03,2.059309E+03,9.292328E-02,2.882354E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.754642E+02,1.144092E-01,1.261360E+03,1.221401E+03
08:20:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.027426E+03,2.496799E-01,2.782026E+03,2.736447E+03,1.536230E-01,4.801528E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,7.788553E+02,1.928961E-01,2.149330E+03,2.091028E+03,9.292069E-02,2.882300E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.620270E+02,2.652744E-01,2.955961E+03,2.979215E+03,1.481630E-01,4.697885E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,7.788553E+02,1.955683E-01,2.179109E+03,2.120089E+03,9.292069E-02,2.882300E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.620270E+02,1.160983E-01,1.293619E+03,1.257319E+03
08:30:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,9.975449E+02,2.510301E-01,2.826953E+03,2.782619E+03,1.536190E-01,4.801445E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,7.562036E+02,1.964327E-01,2.211391E+03,2.158314E+03,9.291807E-02,2.882246E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.485897E+02,2.715584E-01,3.039425E+03,3.064707E+03,1.481590E-01,4.697803E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,7.562036E+02,1.985911E-01,2.235445E+03,2.181648E+03,9.291807E-02,2.882246E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.485897E+02,1.178639E-01,1.326732E+03,1.293506E+03
08:40:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,9.676641E+02,2.525004E-01,2.873218E+03,2.831426E+03,1.536156E-01,4.801375E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,7.335520E+02,1.999985E-01,2.273777E+03,2.226680E+03,9.291584E-02,2.882200E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.351525E+02,2.770857E-01,3.114456E+03,3.143216E+03,1.481556E-01,4.697734E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,7.335520E+02,2.017289E-01,2.293062E+03,2.244770E+03,9.291584E-02,2.882200E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.351525E+02,1.196992E-01,1.360619E+03,1.330562E+03
08:50:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,9.377832E+02,2.540727E-01,2.920620E+03,2.881361E+03,1.536126E-01,4.801313E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,7.109004E+02,2.036105E-01,2.336679E+03,2.295028E+03,9.291387E-02,2.882160E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.217153E+02,2.818055E-01,3.180488E+03,3.211884E+03,1.481527E-01,4.697673E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,7.109004E+02,2.049650E-01,2.351774E+03,2.308572E+03,9.291387E-02,2.882160E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.217153E+02,1.215975E-01,1.395211E+03,1.368042E+03
09:00:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,9.079023E+02,2.557302E-01,2.968971E+03,2.931039E+03,1.536099E-01,4.801260E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,6.882488E+02,2.074026E-01,2.401587E+03,2.363250E+03,9.291213E-02,2.882125E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.082780E+02,2.855453E-01,3.235601E+03,3.267791E+03,1.481500E-01,4.697620E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,6.882488E+02,2.086710E-01,2.415722E+03,2.376271E+03,9.291213E-02,2.882125E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.082780E+02,1.237779E-01,1.432944E+03,1.407931E+03
09:10:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,8.811668E+02,2.574610E-01,3.014993E+03,2.978262E+03,1.536076E-01,4.801213E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,6.679815E+02,2.113171E-01,2.465475E+03,2.429794E+03,9.291059E-02,2.882094E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.962552E+02,2.880120E-01,3.275112E+03,3.308175E+03,1.481477E-01,4.697573E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,6.679815E+02,2.125422E-01,2.479128E+03,2.442560E+03,9.291059E-02,2.882094E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.962552E+02,1.260637E-01,1.470438E+03,1.447241E+03
09:20:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,8.544313E+02,2.592530E-01,3.061695E+03,3.027762E+03,1.536055E-01,4.801172E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,6.477143E+02,2.153570E-01,2.530759E+03,2.500283E+03,9.290922E-02,2.882067E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.842324E+02,2.891143E-01,3.299417E+03,3.333844E+03,1.481456E-01,4.697531E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,6.477143E+02,2.165043E-01,2.543545E+03,2.512196E+03,9.290922E-02,2.882067E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.842324E+02,1.284150E-01,1.508661E+03,1.488585E+03
09:30:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,8.276958E+02,2.610873E-01,3.108870E+03,3.076359E+03,1.536037E-01,4.801136E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,6.274470E+02,2.195338E-01,2.597567E+03,2.569590E+03,9.290801E-02,2.882042E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.722096E+02,2.888228E-01,3.308189E+03,3.343617E+03,1.481438E-01,4.697495E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,6.274470E+02,2.205330E-01,2.608703E+03,2.580069E+03,9.290801E-02,2.882042E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.722096E+02,1.307966E-01,1.547222E+03,1.528760E+03
09:40:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,8.009603E+02,2.629474E-01,3.156332E+03,3.124981E+03,1.536021E-01,4.801104E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,6.071798E+02,2.238912E-01,2.666391E+03,2.640432E+03,9.290693E-02,2.882021E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.601868E+02,2.871318E-01,3.301369E+03,3.337430E+03,1.481421E-01,4.697462E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,6.071798E+02,2.246063E-01,2.674360E+03,2.647940E+03,9.290693E-02,2.882021E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.601868E+02,1.332097E-01,1.586135E+03,1.568953E+03
09:50:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,7.742248E+02,2.648268E-01,3.204008E+03,3.173943E+03,1.536007E-01,4.801076E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,5.869125E+02,2.284351E-01,2.737292E+03,2.713616E+03,9.290598E-02,2.882003E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.481640E+02,2.840545E-01,3.279099E+03,3.315298E+03,1.481407E-01,4.697434E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,5.869125E+02,2.287117E-01,2.740374E+03,2.716363E+03,9.290598E-02,2.882003E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.481640E+02,1.356494E-01,1.625343E+03,1.609489E+03
10:00:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,7.474892E+02,2.667108E-01,3.251736E+03,3.223035E+03,1.535994E-01,4.801051E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,5.666453E+02,2.332491E-01,2.811200E+03,2.789995E+03,9.290513E-02,2.881986E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.361413E+02,2.797514E-01,3.243169E+03,3.279000E+03,1.481394E-01,4.697409E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,5.666453E+02,2.324462E-01,2.802254E+03,2.780070E+03,9.290513E-02,2.881986E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.361413E+02,1.380410E-01,1.664016E+03,1.649385E+03
10:10:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,7.238991E+02,2.685908E-01,3.296271E+03,3.270426E+03,1.535983E-01,4.801029E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,5.487624E+02,2.384198E-01,2.886698E+03,2.871286E+03,9.290438E-02,2.881971E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.255329E+02,2.745155E-01,3.195427E+03,3.228840E+03,1.481383E-01,4.697387E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,5.487624E+02,2.360673E-01,2.860485E+03,2.842442E+03,9.290438E-02,2.881971E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.255329E+02,1.404204E-01,1.701136E+03,1.689224E+03
10:20:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,7.003089E+02,2.704517E-01,3.340593E+03,3.316182E+03,1.535973E-01,4.801010E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,5.308795E+02,2.439611E-01,2.966327E+03,2.953527E+03,9.290372E-02,2.881958E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.149246E+02,2.684956E-01,3.138950E+03,3.171584E+03,1.481373E-01,4.697367E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,5.308795E+02,2.396198E-01,2.917951E+03,2.901626E+03,9.290372E-02,2.881958E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.149246E+02,1.427856E-01,1.738099E+03,1.727363E+03
10:30:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,6.767188E+02,2.722923E-01,3.384690E+03,3.361276E+03,1.535965E-01,4.800993E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,5.129966E+02,2.498716E-01,3.050069E+03,3.039063E+03,9.290312E-02,2.881947E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.043162E+02,2.618189E-01,3.075154E+03,3.106983E+03,1.481364E-01,4.697350E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,5.129966E+02,2.431073E-01,2.974694E+03,2.959381E+03,9.290312E-02,2.881947E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.043162E+02,1.451531E-01,1.775088E+03,1.765101E+03
10:40:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,6.531286E+02,2.741101E-01,3.428533E+03,3.406207E+03,1.535957E-01,4.800978E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,4.951138E+02,2.561380E-01,3.137777E+03,3.129021E+03,9.290259E-02,2.881937E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.937079E+02,2.546233E-01,3.005576E+03,3.036033E+03,1.481356E-01,4.697334E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,4.951138E+02,2.465312E-01,3.030727E+03,3.016610E+03,9.290259E-02,2.881937E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.937079E+02,1.475035E-01,1.811886E+03,1.802758E+03
10:50:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,6.295385E+02,2.759022E-01,3.472090E+03,3.450910E+03,1.535950E-01,4.800964E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,4.772309E+02,2.627194E-01,3.228996E+03,3.222884E+03,9.290212E-02,2.881927E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.830995E+02,2.470634E-01,2.931938E+03,2.960608E+03,1.481349E-01,4.697320E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,4.772309E+02,2.498904E-01,3.086040E+03,3.073231E+03,9.290212E-02,2.881927E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.830995E+02,1.498286E-01,1.848402E+03,1.840196E+03
11:00:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,6.059483E+02,2.776659E-01,3.515330E+03,3.495332E+03,1.535944E-01,4.800952E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,4.593480E+02,2.693680E-01,3.320963E+03,3.317513E+03,9.290169E-02,2.881919E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.724912E+02,2.393120E-01,2.856167E+03,2.882728E+03,1.481342E-01,4.697308E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,4.593480E+02,2.531830E-01,3.140611E+03,3.129173E+03,9.290169E-02,2.881919E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.724912E+02,1.521233E-01,1.884579E+03,1.877326E+03
11:10:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,5.902215E+02,2.794001E-01,3.550377E+03,3.532868E+03,1.535938E-01,4.800941E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,4.474261E+02,2.759708E-01,3.406458E+03,3.409490E+03,9.290131E-02,2.881912E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.654189E+02,2.320044E-01,2.781805E+03,2.803332E+03,1.481336E-01,4.697297E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,4.474261E+02,2.563823E-01,3.188180E+03,3.180135E+03,9.290131E-02,2.881912E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.654189E+02,1.543708E-01,1.916693E+03,1.911774E+03
11:20:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,5.744947E+02,2.811013E-01,3.585055E+03,3.568840E+03,1.535933E-01,4.800932E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,4.355042E+02,2.824598E-01,3.490683E+03,3.496517E+03,9.290096E-02,2.881905E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.583467E+02,2.256073E-01,2.717588E+03,2.736803E+03,1.481331E-01,4.697287E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,4.355042E+02,2.594864E-01,3.234687E+03,3.228179E+03,9.290096E-02,2.881905E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.583467E+02,1.563897E-01,1.946261E+03,1.942212E+03
11:30:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,5.587680E+02,2.827691E-01,3.619361E+03,3.603843E+03,1.535928E-01,4.800923E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,4.235823E+02,2.887778E-01,3.573003E+03,3.579901E+03,9.290065E-02,2.881899E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.512745E+02,2.202667E-01,2.665143E+03,2.682807E+03,1.481326E-01,4.697278E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,4.235823E+02,2.624941E-01,3.280120E+03,3.274287E+03,9.290065E-02,2.881899E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.512745E+02,1.582927E-01,1.974535E+03,1.970928E+03
11:40:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,5.430412E+02,2.844039E-01,3.653299E+03,3.638576E+03,1.535924E-01,4.800915E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,4.116604E+02,2.948716E-01,3.652825E+03,3.661117E+03,9.290036E-02,2.881894E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.442022E+02,2.160468E-01,2.625188E+03,2.641109E+03,1.481322E-01,4.697269E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,4.116604E+02,2.654052E-01,3.324476E+03,3.319507E+03,9.290036E-02,2.881894E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.442022E+02,1.601024E-01,2.001771E+03,1.998742E+03
11:50:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,5.273144E+02,2.860058E-01,3.686871E+03,3.673005E+03,1.535920E-01,4.800907E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.997385E+02,3.006932E-01,3.729613E+03,3.739453E+03,9.290010E-02,2.881889E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.371300E+02,2.129690E-01,2.597959E+03,2.612582E+03,1.481318E-01,4.697262E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.997385E+02,2.682200E-01,3.367759E+03,3.363750E+03,9.290010E-02,2.881889E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.371300E+02,1.618199E-01,2.027979E+03,2.025501E+03
12:00:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,5.115877E+02,2.875826E-01,3.720157E+03,3.708556E+03,1.535917E-01,4.800901E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.878166E+02,3.062049E-01,3.802943E+03,3.817769E+03,9.289986E-02,2.881884E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.300578E+02,2.110177E-01,2.583279E+03,2.596467E+03,1.481315E-01,4.697255E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.878166E+02,2.709453E-01,3.410041E+03,3.408877E+03,9.289986E-02,2.881884E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.300578E+02,1.634495E-01,2.053205E+03,2.052345E+03
