Time,PSZ-AC:1:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:1:DesPer 1:Des Heat Cap [W],PSZ-AC:1:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:1:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:1:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:1:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:1:DesPer 2:Des Heat Cap [W],PSZ-AC:1:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:1:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:1:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:2:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:2:DesPer 1:Des Heat Cap [W],PSZ-AC:2:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:2:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:2:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:2:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:2:DesPer 2:Des Heat Cap [W],PSZ-AC:2:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:2:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:2:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:3:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:3:DesPer 1:Des Heat Cap [W],PSZ-AC:3:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:3:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:3:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:3:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:3:DesPer 2:Des Heat Cap [W],PSZ-AC:3:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:3:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:3:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:4:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:4:DesPer 1:Des Heat Cap [W],PSZ-AC:4:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:4:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:4:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:4:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:4:DesPer 2:Des Heat Cap [W],PSZ-AC:4:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:4:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:4:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:5:DesPer 1:Des Heat Cap [W],PSZ-AC:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:5:DesPer 2:Des Heat Cap [W],PSZ-AC:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:5:DesPer 2:Des Tot Cool Cap [W]
12:10:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,4.990062E+02,2.891184E-01,3.749840E+03,3.739674E+03,1.535913E-01,4.800894E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.782790E+02,3.113781E-01,3.870115E+03,3.887630E+03,9.289964E-02,2.881880E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.244000E+02,2.096818E-01,2.574043E+03,2.586794E+03,1.481311E-01,4.697249E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.782790E+02,2.735945E-01,3.449089E+03,3.449603E+03,9.289964E-02,2.881880E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.244000E+02,1.649981E-01,2.076113E+03,2.076081E+03
12:20:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,4.864248E+02,2.906151E-01,3.779089E+03,3.769351E+03,1.535910E-01,4.800889E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.687415E+02,3.161846E-01,3.933202E+03,3.950804E+03,9.289943E-02,2.881876E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.187422E+02,2.085987E-01,2.567624E+03,2.580662E+03,1.481308E-01,4.697243E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.687415E+02,2.761718E-01,3.487337E+03,3.488178E+03,9.289943E-02,2.881876E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.187422E+02,1.666440E-01,2.100107E+03,2.100289E+03
12:30:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,4.738434E+02,2.920685E-01,3.807855E+03,3.798664E+03,1.535908E-01,4.800883E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.592040E+02,3.205911E-01,3.991833E+03,4.009976E+03,9.289924E-02,2.881872E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.130844E+02,2.076940E-01,2.563194E+03,2.576361E+03,1.481305E-01,4.697238E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.592040E+02,2.786762E-01,3.524773E+03,3.526192E+03,9.289924E-02,2.881872E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.130844E+02,1.682715E-01,2.123895E+03,2.124476E+03
12:40:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,4.612620E+02,2.934730E-01,3.836077E+03,3.827512E+03,1.535905E-01,4.800878E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.496665E+02,3.245692E-01,4.045690E+03,4.064621E+03,9.289907E-02,2.881869E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.074266E+02,2.069384E-01,2.560424E+03,2.573631E+03,1.481303E-01,4.697233E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.496665E+02,2.811052E-01,3.561368E+03,3.563522E+03,9.289907E-02,2.881869E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.074266E+02,1.698543E-01,2.147185E+03,2.148255E+03
12:50:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,4.486806E+02,2.948473E-01,3.863962E+03,3.856389E+03,1.535903E-01,4.800874E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.401289E+02,3.281103E-01,4.094676E+03,4.114936E+03,9.289890E-02,2.881866E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.017689E+02,2.063189E-01,2.559173E+03,2.572322E+03,1.481300E-01,4.697228E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.401289E+02,2.834714E-01,3.597264E+03,3.600627E+03,9.289890E-02,2.881866E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.017689E+02,1.713974E-01,2.170032E+03,2.171884E+03
13:00:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,4.360992E+02,2.961380E-01,3.890900E+03,3.884472E+03,1.535900E-01,4.800870E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.305914E+02,3.311610E-01,4.138183E+03,4.160010E+03,9.289875E-02,2.881863E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,1.961111E+02,2.059827E-01,2.561070E+03,2.574311E+03,1.481298E-01,4.697224E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.305914E+02,2.857389E-01,3.632046E+03,3.636889E+03,9.289875E-02,2.881863E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,1.961111E+02,1.728780E-01,2.192175E+03,2.194978E+03
13:10:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,4.282358E+02,2.973751E-01,3.912524E+03,3.906644E+03,1.535898E-01,4.800865E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.246304E+02,3.337173E-01,4.172609E+03,4.194899E+03,9.289860E-02,2.881860E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,1.925750E+02,2.057965E-01,2.562518E+03,2.575817E+03,1.481296E-01,4.697219E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.246304E+02,2.879159E-01,3.662246E+03,3.667799E+03,9.289860E-02,2.881860E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,1.925750E+02,1.742773E-01,2.211294E+03,2.214526E+03
13:20:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,4.203724E+02,2.985471E-01,3.933424E+03,3.928078E+03,1.535896E-01,4.800862E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.186695E+02,3.357643E-01,4.201359E+03,4.224032E+03,9.289847E-02,2.881858E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,1.890388E+02,2.057118E-01,2.565098E+03,2.578364E+03,1.481294E-01,4.697216E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.186695E+02,2.899922E-01,3.691324E+03,3.697587E+03,9.289847E-02,2.881858E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,1.890388E+02,1.763857E-01,2.238312E+03,2.243146E+03
13:30:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,4.125090E+02,2.996552E-01,3.953612E+03,3.948797E+03,1.535894E-01,4.800858E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.127085E+02,3.372997E-01,4.224407E+03,4.247380E+03,9.289834E-02,2.881855E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,1.855027E+02,2.057077E-01,2.568575E+03,2.581865E+03,1.481292E-01,4.697212E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.127085E+02,2.919654E-01,3.719252E+03,3.726232E+03,9.289834E-02,2.881855E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,1.855027E+02,1.795029E-01,2.276570E+03,2.283574E+03
13:40:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,4.046456E+02,3.007027E-01,3.973124E+03,3.968829E+03,1.535892E-01,4.800855E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.067476E+02,3.383278E-01,4.241803E+03,4.264962E+03,9.289821E-02,2.881853E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,1.819666E+02,2.057647E-01,2.572734E+03,2.586156E+03,1.481290E-01,4.697208E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.067476E+02,2.938340E-01,3.746016E+03,3.753701E+03,9.289821E-02,2.881853E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,1.819666E+02,1.838273E-01,2.328278E+03,2.337504E+03
13:50:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,3.967822E+02,3.016696E-01,3.991739E+03,3.987905E+03,1.535891E-01,4.800851E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.007866E+02,3.388423E-01,4.253476E+03,4.276662E+03,9.289810E-02,2.881850E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,1.784305E+02,2.058561E-01,2.577276E+03,2.590914E+03,1.481288E-01,4.697205E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.007866E+02,2.955813E-01,3.771427E+03,3.779764E+03,9.289810E-02,2.881850E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,1.784305E+02,1.895183E-01,2.395212E+03,2.406688E+03
14:00:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,3.889188E+02,3.026004E-01,4.009971E+03,4.006620E+03,1.535889E-01,4.800848E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,2.948257E+02,3.388876E-01,4.259941E+03,4.283018E+03,9.289798E-02,2.881848E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,1.748944E+02,2.057966E-01,2.580147E+03,2.593834E+03,1.481287E-01,4.697202E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,2.948257E+02,2.972316E-01,3.795774E+03,3.804732E+03,9.289798E-02,2.881848E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,1.748944E+02,1.967291E-01,2.479092E+03,2.493129E+03
14:10:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,3.889188E+02,3.034734E-01,4.019700E+03,4.016673E+03,1.535887E-01,4.800845E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,2.948257E+02,3.384544E-01,4.255116E+03,4.277803E+03,9.289788E-02,2.881846E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,1.748944E+02,2.056778E-01,2.578823E+03,2.592443E+03,1.481285E-01,4.697199E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,2.948257E+02,2.987531E-01,3.812729E+03,3.822125E+03,9.289788E-02,2.881846E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,1.748944E+02,2.055694E-01,2.577592E+03,2.594749E+03
14:20:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,3.889188E+02,3.043009E-01,4.028921E+03,4.026206E+03,1.535886E-01,4.800842E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,2.948257E+02,3.375716E-01,4.245281E+03,4.267449E+03,9.289777E-02,2.881844E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,1.748944E+02,2.055175E-01,2.577037E+03,2.590582E+03,1.481284E-01,4.697196E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,2.948257E+02,3.001490E-01,3.828284E+03,3.838083E+03,9.289777E-02,2.881844E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,1.748944E+02,2.153264E-01,2.686307E+03,2.706482E+03
14:30:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,3.889188E+02,3.050622E-01,4.037415E+03,4.034940E+03,1.535884E-01,4.800839E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,2.948257E+02,3.363771E-01,4.231983E+03,4.253821E+03,9.289768E-02,2.881842E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,1.748944E+02,2.052998E-01,2.574617E+03,2.588107E+03,1.481282E-01,4.697193E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,2.948257E+02,3.014012E-01,3.842247E+03,3.852384E+03,9.289768E-02,2.881842E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,1.748944E+02,2.257433E-01,2.802381E+03,2.824734E+03
14:40:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,3.889188E+02,3.057732E-01,4.045360E+03,4.043448E+03,1.535883E-01,4.800837E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,2.948257E+02,3.350770E-01,4.217517E+03,4.238830E+03,9.289758E-02,2.881841E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,1.748944E+02,2.050246E-01,2.571563E+03,2.584954E+03,1.481281E-01,4.697191E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,2.948257E+02,3.025175E-01,3.854705E+03,3.865509E+03,9.289758E-02,2.881841E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,1.748944E+02,2.366591E-01,2.924027E+03,2.950558E+03
14:50:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,3.889188E+02,3.064317E-01,4.052721E+03,4.050884E+03,1.535882E-01,4.800834E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,2.948257E+02,3.337436E-01,4.202682E+03,4.223689E+03,9.289749E-02,2.881839E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,1.748944E+02,2.047081E-01,2.568048E+03,2.581401E+03,1.481279E-01,4.697188E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,2.948257E+02,3.031867E-01,3.862182E+03,3.872725E+03,9.289749E-02,2.881839E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,1.748944E+02,2.479129E-01,3.049441E+03,3.076477E+03
15:00:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,3.889188E+02,3.070300E-01,4.059412E+03,4.057670E+03,1.535880E-01,4.800832E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,2.948257E+02,3.324202E-01,4.187956E+03,4.208402E+03,9.289740E-02,2.881837E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,1.748944E+02,2.043259E-01,2.563802E+03,2.577032E+03,1.481278E-01,4.697185E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,2.948257E+02,3.036107E-01,3.866928E+03,3.877509E+03,9.289740E-02,2.881837E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,1.748944E+02,2.593494E-01,3.176895E+03,3.205401E+03
15:10:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,3.983549E+02,3.075644E-01,4.055954E+03,4.054162E+03,1.535879E-01,4.800829E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.019788E+02,3.311832E-01,4.167041E+03,4.186811E+03,9.289732E-02,2.881836E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,1.791377E+02,2.038640E-01,2.554424E+03,2.567404E+03,1.481277E-01,4.697183E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.019788E+02,3.038282E-01,3.862219E+03,3.872786E+03,9.289732E-02,2.881836E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,1.791377E+02,2.708067E-01,3.300341E+03,3.330780E+03
15:20:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,4.077910E+02,3.080308E-01,4.051739E+03,4.049882E+03,1.535878E-01,4.800827E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.091320E+02,3.298798E-01,4.145385E+03,4.164453E+03,9.289723E-02,2.881834E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,1.833811E+02,2.032398E-01,2.543238E+03,2.555889E+03,1.481276E-01,4.697181E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.091320E+02,3.037195E-01,3.853875E+03,3.864122E+03,9.289723E-02,2.881834E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,1.833811E+02,2.820855E-01,3.421800E+03,3.454424E+03
15:30:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,4.172270E+02,3.084314E-01,4.046786E+03,4.045023E+03,1.535877E-01,4.800825E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.162851E+02,3.286172E-01,4.124181E+03,4.142624E+03,9.289715E-02,2.881833E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,1.876244E+02,2.024979E-01,2.530738E+03,2.543006E+03,1.481274E-01,4.697179E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.162851E+02,3.033665E-01,3.842806E+03,3.852643E+03,9.289715E-02,2.881833E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,1.876244E+02,2.927549E-01,3.536465E+03,3.572622E+03
15:40:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,4.266631E+02,3.087524E-01,4.040939E+03,4.039150E+03,1.535876E-01,4.800822E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.234382E+02,3.272622E-01,4.101939E+03,4.119918E+03,9.289708E-02,2.881831E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,1.918677E+02,2.016426E-01,2.516971E+03,2.528967E+03,1.481273E-01,4.697176E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.234382E+02,3.027808E-01,3.829137E+03,3.838452E+03,9.289708E-02,2.881831E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,1.918677E+02,3.026132E-01,3.642087E+03,3.680614E+03
15:50:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,4.360992E+02,3.089843E-01,4.034099E+03,4.032098E+03,1.535874E-01,4.800820E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.305914E+02,3.257864E-01,4.078351E+03,4.095930E+03,9.289700E-02,2.881830E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,1.961111E+02,2.006462E-01,2.501630E+03,2.513365E+03,1.481272E-01,4.697174E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.305914E+02,3.022610E-01,3.816202E+03,3.825229E+03,9.289700E-02,2.881830E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,1.961111E+02,3.115232E-01,3.737141E+03,3.777022E+03
16:00:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,4.455352E+02,3.091253E-01,4.026245E+03,4.024015E+03,1.535873E-01,4.800818E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.377445E+02,3.241913E-01,4.053434E+03,4.070378E+03,9.289693E-02,2.881828E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.003544E+02,1.995223E-01,2.484870E+03,2.496184E+03,1.481271E-01,4.697172E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.377445E+02,3.015945E-01,3.801631E+03,3.810244E+03,9.289693E-02,2.881828E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.003544E+02,3.193722E-01,3.820373E+03,3.862100E+03
16:10:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,4.581166E+02,3.091703E-01,4.014175E+03,4.011630E+03,1.535872E-01,4.800816E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.472821E+02,3.224700E-01,4.024725E+03,4.040836E+03,9.289686E-02,2.881827E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.060122E+02,1.982897E-01,2.465483E+03,2.476252E+03,1.481270E-01,4.697170E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.472821E+02,3.007551E-01,3.782750E+03,3.790778E+03,9.289686E-02,2.881827E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.060122E+02,3.260989E-01,3.889683E+03,3.933185E+03
16:20:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,4.706980E+02,3.091097E-01,4.000935E+03,3.998061E+03,1.535871E-01,4.800814E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.568196E+02,3.208118E-01,3.996725E+03,4.011706E+03,9.289679E-02,2.881826E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.116700E+02,1.970213E-01,2.445700E+03,2.455627E+03,1.481269E-01,4.697168E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.568196E+02,2.998489E-01,3.763128E+03,3.770400E+03,9.289679E-02,2.881826E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.116700E+02,3.316998E-01,3.946454E+03,3.992239E+03
16:30:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,4.832795E+02,3.089594E-01,3.986689E+03,3.983443E+03,1.535870E-01,4.800813E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.663571E+02,3.190376E-01,3.967426E+03,3.981735E+03,9.289673E-02,2.881824E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.173278E+02,1.958565E-01,2.427068E+03,2.436612E+03,1.481268E-01,4.697166E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.663571E+02,2.988045E-01,3.741962E+03,3.748727E+03,9.289673E-02,2.881824E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.173278E+02,3.364435E-01,3.993669E+03,4.040613E+03
16:40:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,4.958609E+02,3.087069E-01,3.971300E+03,3.967618E+03,1.535869E-01,4.800811E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.758947E+02,3.171267E-01,3.936601E+03,3.950321E+03,9.289666E-02,2.881823E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.229855E+02,1.946550E-01,2.408025E+03,2.417104E+03,1.481267E-01,4.697165E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.758947E+02,2.975933E-01,3.718933E+03,3.725208E+03,9.289666E-02,2.881823E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.229855E+02,3.403629E-01,4.031693E+03,4.079484E+03
16:50:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,5.084423E+02,3.083534E-01,3.954786E+03,3.950615E+03,1.535868E-01,4.800809E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.854322E+02,3.150786E-01,3.904247E+03,3.917203E+03,9.289660E-02,2.881822E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.286433E+02,1.933864E-01,2.388234E+03,2.396771E+03,1.481266E-01,4.697163E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.854322E+02,2.962204E-01,3.694102E+03,3.699753E+03,9.289660E-02,2.881822E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.286433E+02,3.434462E-01,4.060402E+03,4.109113E+03
17:00:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,5.210237E+02,3.078989E-01,3.937146E+03,3.932431E+03,1.535868E-01,4.800807E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.949697E+02,3.128823E-01,3.870241E+03,3.882297E+03,9.289654E-02,2.881821E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.343011E+02,1.920446E-01,2.367628E+03,2.375640E+03,1.481265E-01,4.697161E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,3.949697E+02,2.947174E-01,3.667822E+03,3.672747E+03,9.289654E-02,2.881821E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.343011E+02,3.456658E-01,4.079485E+03,4.129043E+03
17:10:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,5.367505E+02,3.073528E-01,3.915340E+03,3.909990E+03,1.535867E-01,4.800806E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,4.068916E+02,3.108674E-01,3.835872E+03,3.847122E+03,9.289648E-02,2.881820E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.413734E+02,1.906259E-01,2.344750E+03,2.352237E+03,1.481264E-01,4.697159E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,4.068916E+02,2.932314E-01,3.639347E+03,3.643512E+03,9.289648E-02,2.881820E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.413734E+02,3.468116E-01,4.085187E+03,4.135432E+03
17:20:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,5.524773E+02,3.067529E-01,3.892930E+03,3.886938E+03,1.535866E-01,4.800804E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,4.188135E+02,3.087841E-01,3.800737E+03,3.810806E+03,9.289642E-02,2.881819E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.484456E+02,1.891330E-01,2.321042E+03,2.328029E+03,1.481263E-01,4.697158E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,4.188135E+02,2.921042E-01,3.614865E+03,3.618417E+03,9.289642E-02,2.881819E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.484456E+02,3.468593E-01,4.078650E+03,4.129561E+03
17:30:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,5.682040E+02,3.061248E-01,3.870208E+03,3.863286E+03,1.535865E-01,4.800802E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,4.307355E+02,3.065464E-01,3.763882E+03,3.772117E+03,9.289637E-02,2.881818E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.555178E+02,1.873805E-01,2.294444E+03,2.300146E+03,1.481263E-01,4.697156E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,4.307355E+02,2.914709E-01,3.595889E+03,3.598530E+03,9.289637E-02,2.881818E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.555178E+02,3.458159E-01,4.059955E+03,4.111059E+03
17:40:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,5.839308E+02,3.054987E-01,3.847509E+03,3.839934E+03,1.535864E-01,4.800801E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,4.426574E+02,3.040098E-01,3.723697E+03,3.730880E+03,9.289631E-02,2.881817E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.625900E+02,1.854331E-01,2.265673E+03,2.270609E+03,1.481262E-01,4.697155E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,4.426574E+02,2.912278E-01,3.581261E+03,3.583189E+03,9.289631E-02,2.881817E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.625900E+02,3.433891E-01,4.025844E+03,4.077261E+03
17:50:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,5.996576E+02,3.048843E-01,3.824939E+03,3.816781E+03,1.535863E-01,4.800799E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,4.545793E+02,3.012369E-01,3.680880E+03,3.687298E+03,9.289626E-02,2.881816E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.696623E+02,1.833665E-01,2.235575E+03,2.239849E+03,1.481261E-01,4.697153E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,4.545793E+02,2.914650E-01,3.571986E+03,3.573666E+03,9.289626E-02,2.881816E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.696623E+02,3.397776E-01,3.978533E+03,4.030085E+03
18:00:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,6.153844E+02,3.042820E-01,3.802505E+03,3.793764E+03,1.535863E-01,4.800798E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,4.665012E+02,2.985415E-01,3.638925E+03,3.644647E+03,9.289621E-02,2.881815E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.767345E+02,1.812030E-01,2.204395E+03,2.207849E+03,1.481260E-01,4.697152E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,4.665012E+02,2.921105E-01,3.567261E+03,3.569062E+03,9.289621E-02,2.881815E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.767345E+02,3.350132E-01,3.918373E+03,3.969457E+03
18:10:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,6.389745E+02,3.036762E-01,3.772168E+03,3.762743E+03,1.558096E-01,4.843002E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,4.843841E+02,2.953485E-01,3.585465E+03,3.589480E+03,9.437845E-02,2.909951E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.873429E+02,1.789640E-01,2.168839E+03,2.171285E+03,1.503494E-01,4.739356E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,4.843841E+02,2.927101E-01,3.556062E+03,3.558028E+03,9.437845E-02,2.909951E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.873429E+02,3.292342E-01,3.843371E+03,3.893544E+03
18:20:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,6.625647E+02,3.030179E-01,3.741246E+03,3.731118E+03,1.580333E-01,4.885211E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,5.022669E+02,2.918467E-01,3.528564E+03,3.530662E+03,9.586088E-02,2.938090E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.979512E+02,1.766402E-01,2.132338E+03,2.133656E+03,1.525730E-01,4.781565E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,5.022669E+02,2.928137E-01,3.539337E+03,3.541451E+03,9.586088E-02,2.938090E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,2.979512E+02,3.223915E-01,3.756516E+03,3.805498E+03
18:30:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,6.861548E+02,3.022497E-01,3.709096E+03,3.698199E+03,1.602579E-01,4.927440E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,5.201498E+02,2.881303E-01,3.469268E+03,3.469442E+03,9.734393E-02,2.966243E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.085596E+02,1.744120E-01,2.096900E+03,2.097124E+03,1.547976E-01,4.823793E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,5.201498E+02,2.921267E-01,3.513800E+03,3.515754E+03,9.734393E-02,2.966243E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.085596E+02,3.144195E-01,3.657072E+03,3.704560E+03
18:40:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,7.097450E+02,3.013128E-01,3.675066E+03,3.663276E+03,1.624835E-01,4.969691E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,5.380327E+02,2.842979E-01,3.408680E+03,3.407018E+03,9.882766E-02,2.994410E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.191679E+02,1.722208E-01,2.061874E+03,2.060886E+03,1.570232E-01,4.866043E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,5.380327E+02,2.905526E-01,3.478376E+03,3.479848E+03,9.882766E-02,2.994410E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.191679E+02,3.055539E-01,3.547672E+03,3.593563E+03
18:50:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,7.333351E+02,3.001721E-01,3.638764E+03,3.625933E+03,1.647100E-01,5.011960E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,5.559155E+02,2.805282E-01,3.348789E+03,3.345457E+03,1.003119E-01,3.022588E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.297762E+02,1.699746E-01,2.026235E+03,2.024023E+03,1.592496E-01,4.908310E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,5.559155E+02,2.881861E-01,3.434123E+03,3.434746E+03,1.003119E-01,3.022588E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.297762E+02,2.954828E-01,3.424837E+03,3.468782E+03
19:00:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,7.569253E+02,2.988036E-01,3.599924E+03,3.585883E+03,1.669372E-01,5.054245E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,5.737984E+02,2.763245E-01,3.284063E+03,3.278321E+03,1.017967E-01,3.050777E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.403846E+02,1.676645E-01,1.989885E+03,1.986502E+03,1.614767E-01,4.950593E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,5.737984E+02,2.845578E-01,3.375809E+03,3.374447E+03,1.017967E-01,3.050777E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.403846E+02,2.840195E-01,3.286488E+03,3.328081E+03
19:10:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,7.742248E+02,2.971857E-01,3.564597E+03,3.549247E+03,1.669416E-01,5.054337E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,5.869125E+02,2.723802E-01,3.226996E+03,3.212084E+03,1.017996E-01,3.050838E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.481640E+02,1.655955E-01,1.959049E+03,1.949953E+03,1.614811E-01,4.950684E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,5.869125E+02,2.804146E-01,3.316526E+03,3.305983E+03,1.017996E-01,3.050838E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.481640E+02,2.716482E-01,3.140850E+03,3.172119E+03
19:20:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,7.915242E+02,2.953110E-01,3.526406E+03,3.509546E+03,1.669463E-01,5.054435E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,6.000266E+02,2.682714E-01,3.168097E+03,3.134791E+03,1.018026E-01,3.050902E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.559435E+02,1.634449E-01,1.927306E+03,1.906242E+03,1.614856E-01,4.950779E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,6.000266E+02,2.753370E-01,3.246832E+03,3.217283E+03,1.018026E-01,3.050902E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.559435E+02,2.584902E-01,2.986446E+03,2.999370E+03
19:30:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,8.088237E+02,2.932000E-01,3.485583E+03,3.467037E+03,1.669505E-01,5.054523E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,6.131407E+02,2.639886E-01,3.107260E+03,3.059639E+03,1.018053E-01,3.050959E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.637230E+02,1.610345E-01,1.892667E+03,1.862232E+03,1.614898E-01,4.950866E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,6.131407E+02,2.697278E-01,3.171214E+03,3.126756E+03,1.018053E-01,3.050959E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.637230E+02,2.453649E-01,2.832408E+03,2.832387E+03
19:40:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,8.261231E+02,2.909015E-01,3.442671E+03,3.422299E+03,1.669540E-01,5.054598E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,6.262548E+02,2.597336E-01,3.046732E+03,2.989372E+03,1.018076E-01,3.051008E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.715024E+02,1.585585E-01,1.857298E+03,1.820515E+03,1.614933E-01,4.950940E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,6.262548E+02,2.640661E-01,3.095011E+03,3.040061E+03,1.018076E-01,3.051008E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.715024E+02,2.328585E-01,2.685265E+03,2.676049E+03
19:50:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,8.434226E+02,2.884813E-01,3.398400E+03,3.374599E+03,1.669571E-01,5.054661E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,6.393689E+02,2.553498E-01,2.984767E+03,2.920628E+03,1.018097E-01,3.051049E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.792819E+02,1.561046E-01,1.822173E+03,1.781476E+03,1.614964E-01,4.951003E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,6.393689E+02,2.582630E-01,3.017231E+03,2.954020E+03,1.018097E-01,3.051049E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.792819E+02,2.214003E-01,2.549802E+03,2.531385E+03
20:00:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,8.607220E+02,2.859999E-01,3.353446E+03,3.327591E+03,1.669598E-01,5.054716E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,6.524830E+02,2.510842E-01,2.924120E+03,2.854384E+03,1.018114E-01,3.051085E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.870613E+02,1.536948E-01,1.787541E+03,1.743490E+03,1.614991E-01,4.951058E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,6.524830E+02,2.528909E-01,2.944253E+03,2.874619E+03,1.018114E-01,3.051085E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.870613E+02,2.114203E-01,2.430810E+03,2.406730E+03
20:10:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,8.748761E+02,2.835280E-01,3.311743E+03,3.284283E+03,1.669621E-01,5.054763E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,6.632127E+02,2.465765E-01,2.863158E+03,2.788314E+03,1.018130E-01,3.051117E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.934263E+02,1.510584E-01,1.751797E+03,1.704635E+03,1.615015E-01,4.951105E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,6.632127E+02,2.476077E-01,2.874650E+03,2.799486E+03,1.018130E-01,3.051117E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.934263E+02,2.027625E-01,2.327967E+03,2.299693E+03
20:20:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,8.890302E+02,2.811349E-01,3.270915E+03,3.240076E+03,1.669642E-01,5.054804E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,6.739425E+02,2.423682E-01,2.805529E+03,2.725538E+03,1.018143E-01,3.051144E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.997913E+02,1.485597E-01,1.717586E+03,1.667450E+03,1.615035E-01,4.951147E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,6.739425E+02,2.430104E-01,2.812687E+03,2.732096E+03,1.018143E-01,3.051144E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,3.997913E+02,1.955950E-01,2.241728E+03,2.208078E+03
20:30:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,9.031843E+02,2.788567E-01,3.231365E+03,3.198682E+03,1.669660E-01,5.054840E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,6.846722E+02,2.384976E-01,2.751664E+03,2.668234E+03,1.018155E-01,3.051168E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.061563E+02,1.462266E-01,1.685220E+03,1.633024E+03,1.615053E-01,4.951183E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,6.846722E+02,2.389032E-01,2.756184E+03,2.672203E+03,1.018155E-01,3.051168E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.061563E+02,1.893530E-01,2.165802E+03,2.129422E+03
20:40:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,9.173384E+02,2.767118E-01,3.193301E+03,3.159578E+03,1.669675E-01,5.054871E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,6.954019E+02,2.348586E-01,2.700378E+03,2.614405E+03,1.018166E-01,3.051188E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.125214E+02,1.440111E-01,1.654163E+03,1.600400E+03,1.615069E-01,4.951214E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,6.954019E+02,2.350599E-01,2.702621E+03,2.616201E+03,1.018166E-01,3.051188E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.125214E+02,1.837100E-01,2.096550E+03,2.058438E+03
20:50:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,9.314925E+02,2.747040E-01,3.156762E+03,3.120196E+03,1.669689E-01,5.054898E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,7.061316E+02,2.314229E-01,2.651357E+03,2.561532E+03,1.018175E-01,3.051206E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.188864E+02,1.419025E-01,1.624298E+03,1.568270E+03,1.615083E-01,4.951242E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,7.061316E+02,2.314366E-01,2.651510E+03,2.561116E+03,1.018175E-01,3.051206E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.188864E+02,1.785591E-01,2.032781E+03,1.990680E+03
21:00:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,9.456466E+02,2.728218E-01,3.121620E+03,3.083227E+03,1.669701E-01,5.054921E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,7.168613E+02,2.281760E-01,2.604437E+03,2.511907E+03,1.018183E-01,3.051222E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.252514E+02,1.398956E-01,1.595564E+03,1.537928E+03,1.615095E-01,4.951266E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,7.168613E+02,2.280172E-01,2.602667E+03,2.509509E+03,1.018183E-01,3.051222E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.252514E+02,1.738392E-01,1.973815E+03,1.929186E+03
21:10:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,9.598007E+02,2.710552E-01,3.087765E+03,3.048864E+03,1.669712E-01,5.054942E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,7.275911E+02,2.250870E-01,2.559277E+03,2.465282E+03,1.018190E-01,3.051236E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.316164E+02,1.379744E-01,1.567786E+03,1.509232E+03,1.615106E-01,4.951287E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,7.275911E+02,2.247706E-01,2.555751E+03,2.461165E+03,1.018190E-01,3.051236E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.316164E+02,1.694900E-01,1.918979E+03,1.873361E+03
21:20:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,9.739548E+02,2.693918E-01,3.055065E+03,3.015515E+03,1.669721E-01,5.054960E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,7.383208E+02,2.221430E-01,2.515735E+03,2.420209E+03,1.018196E-01,3.051248E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.379814E+02,1.361332E-01,1.540900E+03,1.481394E+03,1.615116E-01,4.951305E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,7.383208E+02,2.216838E-01,2.510618E+03,2.414505E+03,1.018196E-01,3.051248E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.379814E+02,1.654689E-01,1.867799E+03,1.820924E+03
21:30:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,9.881089E+02,2.678296E-01,3.023494E+03,2.983212E+03,1.669729E-01,5.054976E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,7.490505E+02,2.193429E-01,2.473797E+03,2.376723E+03,1.018202E-01,3.051259E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.443464E+02,1.343702E-01,1.514886E+03,1.454418E+03,1.615124E-01,4.951322E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,7.490505E+02,2.187511E-01,2.467203E+03,2.369521E+03,1.018202E-01,3.051259E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.443464E+02,1.617426E-01,1.819907E+03,1.771644E+03
21:40:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.002263E+03,2.663589E-01,2.992943E+03,2.951884E+03,1.669736E-01,5.054990E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,7.597802E+02,2.166662E-01,2.433235E+03,2.334605E+03,1.018207E-01,3.051269E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.507114E+02,1.326833E-01,1.489720E+03,1.428297E+03,1.615132E-01,4.951336E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,7.597802E+02,2.159650E-01,2.425421E+03,2.326166E+03,1.018207E-01,3.051269E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.507114E+02,1.582795E-01,1.774948E+03,1.725253E+03
21:50:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.016417E+03,2.649880E-01,2.963507E+03,2.921381E+03,1.669743E-01,5.055003E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,7.705099E+02,2.141083E-01,2.394000E+03,2.293482E+03,1.018211E-01,3.051277E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.570764E+02,1.310684E-01,1.465358E+03,1.402786E+03,1.615138E-01,4.951349E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,7.705099E+02,2.133145E-01,2.385154E+03,2.283973E+03,1.018211E-01,3.051277E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.570764E+02,1.550592E-01,1.732697E+03,1.681216E+03
22:00:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.030571E+03,2.636769E-01,2.934725E+03,2.891216E+03,1.669749E-01,5.055014E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,7.812397E+02,2.116392E-01,2.355746E+03,2.253057E+03,1.018215E-01,3.051285E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.634414E+02,1.295085E-01,1.441605E+03,1.377721E+03,1.615144E-01,4.951360E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,7.812397E+02,2.107696E-01,2.346055E+03,2.242655E+03,1.018215E-01,3.051285E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.634414E+02,1.520458E-01,1.692745E+03,1.639226E+03
22:10:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.041580E+03,2.624451E-01,2.909970E+03,2.865741E+03,1.669754E-01,5.055024E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,7.895850E+02,2.092776E-01,2.321073E+03,2.216957E+03,1.018219E-01,3.051292E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.683920E+02,1.280146E-01,1.420002E+03,1.355240E+03,1.615150E-01,4.951371E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,7.895850E+02,2.083480E-01,2.310716E+03,2.205871E+03,1.018219E-01,3.051292E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.683920E+02,1.492315E-01,1.656427E+03,1.601618E+03
22:20:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.052589E+03,2.612751E-01,2.885905E+03,2.840951E+03,1.669759E-01,5.055033E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,7.979303E+02,2.070081E-01,2.287428E+03,2.181907E+03,1.018222E-01,3.051298E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.733425E+02,1.265785E-01,1.399043E+03,1.333421E+03,1.615154E-01,4.951380E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,7.979303E+02,2.060341E-01,2.276575E+03,2.170315E+03,1.018222E-01,3.051298E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.733425E+02,1.465928E-01,1.622067E+03,1.566003E+03
22:30:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.063597E+03,2.601634E-01,2.862489E+03,2.816820E+03,1.669763E-01,5.055041E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,8.062757E+02,2.048178E-01,2.254666E+03,2.147751E+03,1.018225E-01,3.051303E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.782931E+02,1.251954E-01,1.378674E+03,1.312207E+03,1.615159E-01,4.951388E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,8.062757E+02,2.038182E-01,2.243528E+03,2.135878E+03,1.018225E-01,3.051303E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.782931E+02,1.441118E-01,1.589463E+03,1.532184E+03
22:40:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.074606E+03,2.591053E-01,2.839670E+03,2.793298E+03,1.669767E-01,5.055049E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,8.146210E+02,2.027085E-01,2.222807E+03,2.114520E+03,1.018228E-01,3.051308E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.832437E+02,1.238580E-01,1.358815E+03,1.291513E+03,1.615163E-01,4.951396E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,8.146210E+02,2.016889E-01,2.211445E+03,2.102424E+03,1.018228E-01,3.051308E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.832437E+02,1.417728E-01,1.558442E+03,1.499987E+03
22:50:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.085615E+03,2.580725E-01,2.817135E+03,2.770020E+03,1.669770E-01,5.055056E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,8.229664E+02,2.006640E-01,2.191669E+03,2.082020E+03,1.018230E-01,3.051313E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.881942E+02,1.225593E-01,1.339387E+03,1.271254E+03,1.615166E-01,4.951403E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,8.229664E+02,1.996349E-01,2.180202E+03,2.069824E+03,1.018230E-01,3.051313E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.881942E+02,1.395516E-01,1.528734E+03,1.469129E+03
23:00:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.096624E+03,2.571021E-01,2.795311E+03,2.747505E+03,1.669774E-01,5.055062E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,8.313117E+02,1.987035E-01,2.161478E+03,2.050516E+03,1.018232E-01,3.051317E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.931448E+02,1.213109E-01,1.320524E+03,1.251590E+03,1.615169E-01,4.951409E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,8.313117E+02,1.976748E-01,2.150014E+03,2.038335E+03,1.018232E-01,3.051317E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.931448E+02,1.374504E-01,1.500370E+03,1.439659E+03
23:10:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.107632E+03,2.561647E-01,2.773856E+03,2.725354E+03,1.669777E-01,5.055067E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,8.396570E+02,1.967941E-01,2.131855E+03,2.019585E+03,1.018234E-01,3.051321E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.980954E+02,1.200941E-01,1.302015E+03,1.232281E+03,1.615173E-01,4.951415E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,8.396570E+02,1.957734E-01,2.120482E+03,2.007507E+03,1.018234E-01,3.051321E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,4.980954E+02,1.354446E-01,1.473068E+03,1.411275E+03
23:20:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.118641E+03,2.552671E-01,2.752846E+03,2.703662E+03,1.669779E-01,5.055073E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,8.480024E+02,1.949363E-01,2.102809E+03,1.989243E+03,1.018236E-01,3.051325E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.030459E+02,1.189093E-01,1.283863E+03,1.213338E+03,1.615175E-01,4.951420E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,8.480024E+02,1.939306E-01,2.091602E+03,1.977347E+03,1.018236E-01,3.051325E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.030459E+02,1.335283E-01,1.446764E+03,1.383914E+03
23:30:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.129650E+03,2.544045E-01,2.732225E+03,2.682372E+03,1.669782E-01,5.055077E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,8.563477E+02,1.931257E-01,2.074288E+03,1.959436E+03,1.018238E-01,3.051328E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.079965E+02,1.177541E-01,1.266039E+03,1.194728E+03,1.615178E-01,4.951425E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,8.563477E+02,1.921404E-01,2.063309E+03,1.947787E+03,1.018238E-01,3.051328E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.079965E+02,1.316936E-01,1.421369E+03,1.357485E+03
23:40:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.140659E+03,2.535737E-01,2.711959E+03,2.661448E+03,1.669784E-01,5.055082E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,8.646930E+02,1.913585E-01,2.046252E+03,1.930122E+03,1.018239E-01,3.051331E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.129470E+02,1.166262E-01,1.248521E+03,1.176431E+03,1.615180E-01,4.951430E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,8.646930E+02,1.903983E-01,2.035552E+03,1.918774E+03,1.018239E-01,3.051331E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.129470E+02,1.299333E-01,1.396804E+03,1.331906E+03
23:50:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.151667E+03,2.527720E-01,2.692017E+03,2.640856E+03,1.669786E-01,5.055086E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,8.730384E+02,1.896316E-01,2.018664E+03,1.901265E+03,1.018241E-01,3.051334E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.178976E+02,1.155238E-01,1.231286E+03,1.158422E+03,1.615183E-01,4.951434E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,8.730384E+02,1.886996E-01,2.008278E+03,1.890254E+03,1.018241E-01,3.051334E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.178976E+02,1.282412E-01,1.372998E+03,1.307107E+03
24:00:00,6.344891E-02,3.691541E+03,6.344891E-02,0.000000E+00,0.000000E+00,6.344891E-02,1.162676E+03,2.519967E-01,2.672369E+03,2.620567E+03,1.669789E-01,5.055090E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,8.813837E+02,1.879419E-01,1.991490E+03,1.872829E+03,1.018242E-01,3.051337E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.228482E+02,1.144451E-01,1.214316E+03,1.140682E+03,1.615185E-01,4.951438E+03,4.809838E-02,0.000000E+00,0.000000E+00,4.809838E-02,8.813837E+02,1.870404E-01,1.981443E+03,1.862181E+03,1.018242E-01,3.051337E+03,2.853258E-02,0.000000E+00,0.000000E+00,2.853258E-02,5.228482E+02,1.266115E-01,1.349887E+03,1.283020E+03
Coinc Peak   ,6.344891E-02,3.091703E-01,3.691541E+03,4.014175E+03,1.669831E-01,3.388876E-01,5.055171E+03,4.259941E+03,1.018271E-01,2.891143E-01,3.051391E+03,3.299417E+03,1.615227E-01,3.038282E-01,4.951519E+03,3.862219E+03,1.018271E-01,3.468593E-01,3.051391E+03,4.078650E+03
NonCoinc Peak,6.344891E-02,3.091703E-01,3.691541E+03,4.014175E+03,1.669831E-01,3.388876E-01,5.055171E+03,4.259941E+03,1.018271E-01,2.891143E-01,3.051391E+03,3.299417E+03,1.615227E-01,3.038282E-01,4.951519E+03,3.862219E+03,1.018271E-01,3.468593E-01,3.051391E+03,4.078650E+03
