<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Small Office Broomfield Jeffco  Boulder   S CO USA TMY3 WMO#=724699
  2019-03-03
  17:35:13
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.6.0-198c6a3cff, YMD=2019.03.03 17:35</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Small Office</b></p>
<p>Environment: <b>Broomfield Jeffco  Boulder   S CO USA TMY3 WMO#=724699</b></p>
<p>Simulation Timestamp: <b>2019-03-03
  17:35:13</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      145.72</td>
    <td align="right">      285.08</td>
    <td align="right">      285.08</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      145.72</td>
    <td align="right">      285.08</td>
    <td align="right">      285.08</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">      454.21</td>
    <td align="right">      888.59</td>
    <td align="right">      888.59</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">      454.21</td>
    <td align="right">      888.59</td>
    <td align="right">      888.59</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      511.16</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      511.16</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        6.04</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       10.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       31.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        5.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       48.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       21.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       18.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.31</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      142.22</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.31</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        6.04</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       10.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">       31.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        5.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">       48.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">       21.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">       18.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.16</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.16</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       73.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      110.24</td>
    <td align="right">        6.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       94.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      278.23</td>
    <td align="right">        6.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       73.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      110.24</td>
    <td align="right">        6.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       94.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      278.23</td>
    <td align="right">        6.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     142.221</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     142.221</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     142.221</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     142.221</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       58.31</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       58.31</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       58.31</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">       13.67</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     1182.17</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<p><b>MONTHLY INDOOR TEMP</b></p> |
<a href="#MONTHLYINDOORTEMP::CORE_ZN">CORE_ZN</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#MONTHLYINDOORTEMP::ATTIC">ATTIC</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::CORE_ZN">CORE_ZN</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::ATTIC">ATTIC</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::CORE_ZN">CORE_ZN</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4">PSZ-AC:4</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5">PSZ-AC:5</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_ZN">CORE_ZN</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ATTIC">ATTIC</a>    |   
<p><b>COMFORT REPORT - SIMPLE 55</b></p> |
<a href="#COMFORTREPORT-SIMPLE55::CORE_ZN">CORE_ZN</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::CORE_ZN">CORE_ZN</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::CORE_ZN">CORE_ZN</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::CORE_ZN">CORE_ZN</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::CORE_ZN">CORE_ZN</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#SPACELOADS::ATTIC">ATTIC</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>PEAK ELECTRICAL DEMAND</b></p> |
<a href="#PEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>PEAK GAS DEMAND</b></p> |
<a href="#PEAKGASDEMAND::Meter">Meter</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.6.0-198c6a3cff, YMD=2019.03.03 17:35</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">Broomfield Jeffco  Boulder   S CO USA TMY3 WMO#=724699</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Broomfield Jeffco  Boulder   S CO USA TMY3 WMO#=724699</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       40.13</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -105.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">     1689.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       59.68</td>
    <td align="right">       16.73</td>
    <td align="right">       11.16</td>
    <td align="right">       20.64</td>
    <td align="right">       11.16</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       59.68</td>
    <td align="right">       16.73</td>
    <td align="right">       11.16</td>
    <td align="right">       20.64</td>
    <td align="right">       11.16</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      598.76</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">      149.66</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      456.46</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.5035</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">      113.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      346.02</td>
    <td align="right">        1.00</td>
    <td align="right">       84.45</td>
    <td align="right">        0.00</td>
    <td align="right">       20.64</td>
    <td align="right">       20.64</td>
    <td align="right">      8.5035</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">       67.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      205.26</td>
    <td align="right">        1.00</td>
    <td align="right">       56.30</td>
    <td align="right">        0.00</td>
    <td align="right">       11.16</td>
    <td align="right">       11.16</td>
    <td align="right">      8.5035</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">      113.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      346.02</td>
    <td align="right">        1.00</td>
    <td align="right">       84.45</td>
    <td align="right">        0.00</td>
    <td align="right">       16.73</td>
    <td align="right">       16.73</td>
    <td align="right">      8.5035</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">       67.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      205.26</td>
    <td align="right">        1.00</td>
    <td align="right">       56.30</td>
    <td align="right">        0.00</td>
    <td align="right">       11.16</td>
    <td align="right">       11.16</td>
    <td align="right">      8.5035</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">      567.98</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      720.19</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      511.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1559.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">      281.51</td>
    <td align="right">        0.00</td>
    <td align="right">       59.68</td>
    <td align="right">       59.68</td>
    <td align="right">      8.5035</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      511.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1559.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">      281.51</td>
    <td align="right">        0.00</td>
    <td align="right">       59.68</td>
    <td align="right">       59.68</td>
    <td align="right">      8.5035</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">      567.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      720.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">      567.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      720.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -17.90</td>
    <td align="right">        0.00</td>
    <td align="right">      -17.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.50</td>
    <td align="right">      180.00</td>
  </tr>
  <tr>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       33.90</td>
    <td align="right">       14.80</td>
    <td align="right">       15.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.60</td>
    <td align="right">       30.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Reference</td>
    <td align="right">USA_CO_Boulder-Broomfield-Jefferson.County.AP.724699_TMY3</td>
  </tr>
  <tr>
    <td align="right">Site:Location</td>
    <td align="right"> Broomfield Jeffco  Boulder   S CO USA</td>
  </tr>
  <tr>
    <td align="right">Latitude</td>
    <td align="right">{N 40°  7'}</td>
  </tr>
  <tr>
    <td align="right">Longitude</td>
    <td align="right">{W 105° 14'}</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">{GMT -7.0 Hours}</td>
  </tr>
  <tr>
    <td align="right">Elevation (m) above sea level</td>
    <td align="right">  1689</td>
  </tr>
  <tr>
    <td align="right">Standard Pressure at Elevation</td>
    <td align="right"> 82613Pa</td>
  </tr>
  <tr>
    <td align="right">Data Source</td>
    <td align="right">TMY3</td>
  </tr>
  <tr>
    <td align="right">WMO Station</td>
    <td align="right">724699</td>
  </tr>
  <tr>
    <td align="right">Weather File Design Conditions</td>
    <td align="right">Calculated from the weather file</td>
  </tr>
  <tr>
    <td align="right">Maximum Dry Bulb Temperature (C)</td>
    <td align="right">  35.6°</td>
  </tr>
  <tr>
    <td align="right">Maximum Dry Bulb Occurs on</td>
    <td align="right"> Jul 14</td>
  </tr>
  <tr>
    <td align="right">Minimum Dry Bulb Temperature (C)</td>
    <td align="right"> -23.3°</td>
  </tr>
  <tr>
    <td align="right">Minimum Dry Bulb Occurs on</td>
    <td align="right"> Jan 17</td>
  </tr>
  <tr>
    <td align="right">Maximum Dew Point Temperature (C)</td>
    <td align="right">  18.9°</td>
  </tr>
  <tr>
    <td align="right">Maximum Dew Point Occurs on</td>
    <td align="right"> Aug  1</td>
  </tr>
  <tr>
    <td align="right">Minimum Dew Point Temperature (C)</td>
    <td align="right"> -26.1°</td>
  </tr>
  <tr>
    <td align="right">Minimum Dew Point Occurs on</td>
    <td align="right"> Jan 17</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Handbook 2009  Cooling Degree-Days (base 10°C)</td>
    <td align="right">not found</td>
  </tr>
  <tr>
    <td align="right">Weather File Cooling Degree-Days (base 10°C)</td>
    <td align="right">1518</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Handbook 2009 Heating Degree-Days (base 18.3°C)</td>
    <td align="right">not found</td>
  </tr>
  <tr>
    <td align="right">Weather File Heating Degree-Days (base 18°C)</td>
    <td align="right">3194</td>
  </tr>
  <tr>
    <td align="right">Köppen Classification</td>
    <td align="right">BSk</td>
  </tr>
  <tr>
    <td align="right">Köppen Description</td>
    <td align="right">Mid-latitude dry semiarid (e.g. Great Plains of USA, lat. 15-60°N)</td>
  </tr>
  <tr>
    <td align="right">Köppen Recommendation</td>
    <td align="right">Unbearably hot dry periods in summer, but passive cooling is possible</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Climate Zone</td>
    <td align="right">5B</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Description</td>
    <td align="right">Cool-Dry</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      149.66</td>
    <td align="right">      149.66</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.290</td>
    <td align="right">       0.303</td>
    <td align="right">       84.45</td>
    <td align="right">       63.82</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      113.45</td>
    <td align="right">      113.45</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.290</td>
    <td align="right">       0.303</td>
    <td align="right">       56.30</td>
    <td align="right">       45.15</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       67.30</td>
    <td align="right">       67.30</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.290</td>
    <td align="right">       0.303</td>
    <td align="right">       84.45</td>
    <td align="right">       63.82</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      113.45</td>
    <td align="right">      113.45</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.290</td>
    <td align="right">       0.303</td>
    <td align="right">       56.30</td>
    <td align="right">       45.15</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       67.30</td>
    <td align="right">       67.30</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_WEST</td>
    <td align="right">EXT_SOFFIT_FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       3.082</td>
    <td align="right">       7.547</td>
    <td align="right">       11.44</td>
    <td align="right">       11.44</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_SOUTH</td>
    <td align="right">EXT_SOFFIT_FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       3.082</td>
    <td align="right">       7.547</td>
    <td align="right">       16.97</td>
    <td align="right">       16.97</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_EAST</td>
    <td align="right">EXT_SOFFIT_FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       3.082</td>
    <td align="right">       7.547</td>
    <td align="right">       11.44</td>
    <td align="right">       11.44</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_NORTH</td>
    <td align="right">EXT_SOFFIT_FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       3.082</td>
    <td align="right">       7.547</td>
    <td align="right">       16.97</td>
    <td align="right">       16.97</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_NORTH</td>
    <td align="right">ATTICROOFDECK</td>
    <td align="right">        0.30</td>
    <td align="right">       2.858</td>
    <td align="right">       4.706</td>
    <td align="right">      197.51</td>
    <td align="right">      197.51</td>
    <td align="right">        0.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_WEST</td>
    <td align="right">ATTICROOFDECK</td>
    <td align="right">        0.30</td>
    <td align="right">       2.858</td>
    <td align="right">       4.706</td>
    <td align="right">      101.87</td>
    <td align="right">      101.87</td>
    <td align="right">      270.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_EAST</td>
    <td align="right">ATTICROOFDECK</td>
    <td align="right">        0.30</td>
    <td align="right">       2.858</td>
    <td align="right">       4.706</td>
    <td align="right">      101.87</td>
    <td align="right">      101.87</td>
    <td align="right">       90.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_SOUTH</td>
    <td align="right">ATTICROOFDECK</td>
    <td align="right">        0.30</td>
    <td align="right">       2.858</td>
    <td align="right">       4.706</td>
    <td align="right">      197.51</td>
    <td align="right">      197.51</td>
    <td align="right">      180.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_DOOR</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">        3.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.91</td>
    <td align="right">        3.91</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_4</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_3</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_2</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_1</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_4</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_3</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_2</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_1</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.68</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.73</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.95</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_DOOR1</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       1.598</td>
    <td align="right">       2.101</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_DOOR2</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       1.598</td>
    <td align="right">       2.101</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5212.17</td>
    <td align="right">     4162.73</td>
    <td align="right">     1049.44</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5713.16</td>
    <td align="right">     4562.84</td>
    <td align="right">     1150.31</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4874.05</td>
    <td align="right">     3892.69</td>
    <td align="right">      981.36</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5122.11</td>
    <td align="right">     4090.80</td>
    <td align="right">     1031.31</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5847.55</td>
    <td align="right">     4670.18</td>
    <td align="right">     1177.37</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4965.4</td>
    <td align="right">3.29</td>
    <td align="right">11.22</td>
    <td align="right">11.74</td>
    <td align="right">10.96</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5442.7</td>
    <td align="right">3.29</td>
    <td align="right">11.22</td>
    <td align="right">11.74</td>
    <td align="right">10.96</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4643.3</td>
    <td align="right">3.29</td>
    <td align="right">11.22</td>
    <td align="right">11.74</td>
    <td align="right">10.96</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4879.6</td>
    <td align="right">3.29</td>
    <td align="right">11.22</td>
    <td align="right">11.74</td>
    <td align="right">10.96</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5570.7</td>
    <td align="right">3.29</td>
    <td align="right">11.22</td>
    <td align="right">11.74</td>
    <td align="right">10.96</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      5462.0</td>
    <td align="right">      3042.0</td>
    <td align="right">7.32</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      5987.0</td>
    <td align="right">      3334.4</td>
    <td align="right">7.33</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      5107.7</td>
    <td align="right">      2844.7</td>
    <td align="right">7.33</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      5367.6</td>
    <td align="right">      2989.4</td>
    <td align="right">7.32</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      6127.8</td>
    <td align="right">      3412.8</td>
    <td align="right">7.34</td>
    <td align="right">4</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5212.17</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3691.54</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5713.16</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5055.17</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4874.05</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3051.39</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5122.11</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4951.52</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5847.55</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3051.39</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.31</td>
    <td align="right">      352.69</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.35</td>
    <td align="right">      386.59</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.29</td>
    <td align="right">      329.81</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.31</td>
    <td align="right">      346.59</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.35</td>
    <td align="right">      395.68</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000004</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.15</td>
    <td align="right">    11722.84</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
    <td align="right">        0.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     2916.02</td>
    <td align="right">     3499.22</td>
    <td align="right">       23.38</td>
    <td align="right">       0.262</td>
    <td align="right">       0.315</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00919</td>
    <td align="right">       32.81</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.065</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     3196.15</td>
    <td align="right">     3835.38</td>
    <td align="right">       33.81</td>
    <td align="right">       0.288</td>
    <td align="right">       0.345</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00895</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.049</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     2726.96</td>
    <td align="right">     3272.35</td>
    <td align="right">       48.62</td>
    <td align="right">       0.245</td>
    <td align="right">       0.294</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00881</td>
    <td align="right">       26.60</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     2865.58</td>
    <td align="right">     3438.69</td>
    <td align="right">       30.31</td>
    <td align="right">       0.258</td>
    <td align="right">       0.309</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00900</td>
    <td align="right">       33.75</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.049</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     3271.58</td>
    <td align="right">     3925.90</td>
    <td align="right">       58.33</td>
    <td align="right">       0.294</td>
    <td align="right">       0.353</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00876</td>
    <td align="right">       31.33</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.029</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">      991.39</td>
    <td align="right">     1189.67</td>
    <td align="right">        7.95</td>
    <td align="right">       0.052</td>
    <td align="right">       0.065</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:40:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00800</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.065</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     2680.53</td>
    <td align="right">     3216.63</td>
    <td align="right">       28.35</td>
    <td align="right">       0.142</td>
    <td align="right">       0.170</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00765</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.049</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     1634.60</td>
    <td align="right">     1961.52</td>
    <td align="right">       29.15</td>
    <td align="right">       0.086</td>
    <td align="right">       0.104</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00762</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     2592.87</td>
    <td align="right">     3111.45</td>
    <td align="right">       27.43</td>
    <td align="right">       0.137</td>
    <td align="right">       0.164</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00764</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.049</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     1634.60</td>
    <td align="right">     1961.52</td>
    <td align="right">       29.15</td>
    <td align="right">       0.086</td>
    <td align="right">       0.104</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00762</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.029</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        0.35</td>
    <td align="right">        0.35</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        0.29</td>
    <td align="right">        0.29</td>
    <td align="right">        0.10</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        0.35</td>
    <td align="right">        0.35</td>
    <td align="right">        0.10</td>
    <td align="right">        0.10</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">      820.50</td>
    <td align="right">     2977.83</td>
    <td align="right">      144.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     1346.17</td>
    <td align="right">     2996.00</td>
    <td align="right">      736.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     1587.17</td>
    <td align="right">     2989.67</td>
    <td align="right">      805.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     1556.33</td>
    <td align="right">     3224.00</td>
    <td align="right">     1111.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     1521.67</td>
    <td align="right">     3068.33</td>
    <td align="right">      903.17</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     2214.67</td>
    <td align="right">     3313.17</td>
    <td align="right">     1182.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">        1.33</td>
    <td align="right">        8.50</td>
    <td align="right">        1.33</td>
    <td align="right">        8.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">       33.17</td>
    <td align="right">        5.00</td>
    <td align="right">       23.50</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">       43.17</td>
    <td align="right">        0.17</td>
    <td align="right">       12.67</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">       50.67</td>
    <td align="right">        0.00</td>
    <td align="right">       16.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">       43.33</td>
    <td align="right">        1.83</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       74.83</td>
    <td align="right">       15.50</td>
    <td align="right">       26.50</td>
    <td align="right">       13.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN DIRECT AIR</td>
    <td align="right">    0.314867</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 DIRECT AIR</td>
    <td align="right">    0.345132</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 DIRECT AIR</td>
    <td align="right">    0.294442</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 DIRECT AIR</td>
    <td align="right">    0.309427</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 DIRECT AIR</td>
    <td align="right">    0.353251</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    0.314867</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">    0.345132</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">    0.294442</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">    0.309427</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">    0.353251</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">    0.314867</td>
    <td align="right">    0.064618</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">    0.345132</td>
    <td align="right">    0.048985</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">    0.294442</td>
    <td align="right">    0.029058</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">    0.309427</td>
    <td align="right">    0.048985</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">    0.353251</td>
    <td align="right">    0.029058</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX COOLING COIL</td>
    <td align="right">    0.314867</td>
    <td align="right">     5212.17</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX COOLING COIL</td>
    <td align="right">    0.345132</td>
    <td align="right">     5713.16</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX COOLING COIL</td>
    <td align="right">    0.294442</td>
    <td align="right">     4874.05</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX COOLING COIL</td>
    <td align="right">    0.309427</td>
    <td align="right">     5122.11</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX COOLING COIL</td>
    <td align="right">    0.353251</td>
    <td align="right">     5847.55</td>
    <td align="right">    0.798655</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC:UnitaryHeatPump:AirToAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC:UnitaryHeatPump:AirToAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATPUMP</td>
    <td align="right">    0.314867</td>
    <td align="right">    0.314867</td>
    <td align="right">    0.314867</td>
    <td align="right">    0.314867</td>
    <td align="right">     5212.17</td>
    <td align="right">     5212.17</td>
    <td align="right">       40.00</td>
    <td align="right">     3691.54</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATPUMP</td>
    <td align="right">    0.345132</td>
    <td align="right">    0.345132</td>
    <td align="right">    0.345132</td>
    <td align="right">    0.345132</td>
    <td align="right">     5713.16</td>
    <td align="right">     5713.16</td>
    <td align="right">       40.00</td>
    <td align="right">     5055.17</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATPUMP</td>
    <td align="right">    0.294442</td>
    <td align="right">    0.294442</td>
    <td align="right">    0.294442</td>
    <td align="right">    0.294442</td>
    <td align="right">     4874.05</td>
    <td align="right">     4874.05</td>
    <td align="right">       40.00</td>
    <td align="right">     3051.39</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATPUMP</td>
    <td align="right">    0.309427</td>
    <td align="right">    0.309427</td>
    <td align="right">    0.309427</td>
    <td align="right">    0.309427</td>
    <td align="right">     5122.11</td>
    <td align="right">     5122.11</td>
    <td align="right">       40.00</td>
    <td align="right">     4951.52</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATPUMP</td>
    <td align="right">    0.353251</td>
    <td align="right">    0.353251</td>
    <td align="right">    0.353251</td>
    <td align="right">    0.353251</td>
    <td align="right">     5847.55</td>
    <td align="right">     5847.55</td>
    <td align="right">       40.00</td>
    <td align="right">     3051.39</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">    0.314867</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">    0.345132</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">    0.294442</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">    0.309427</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">    0.353251</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX HEATING COIL</td>
    <td align="right">    0.314867</td>
    <td align="right">     5212.17</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX HEATING COIL</td>
    <td align="right">    0.345132</td>
    <td align="right">     5713.16</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX HEATING COIL</td>
    <td align="right">    0.294442</td>
    <td align="right">     4874.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX HEATING COIL</td>
    <td align="right">    0.309427</td>
    <td align="right">     5122.11</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX HEATING COIL</td>
    <td align="right">    0.353251</td>
    <td align="right">     5847.55</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">     3691.54</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">     5055.17</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">     3051.39</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">     4951.52</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">     3051.39</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1</td>
    <td align="right">    0.000004</td>
    <td align="right">    0.003036</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">    0.000004</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::CORE_ZN></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.25</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.44</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.03</td>
    <td align="right">        4.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.64</td>
    <td align="right">        9.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.20</td>
    <td align="right">       13.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.49</td>
    <td align="right">       18.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.08</td>
    <td align="right">       22.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.92</td>
    <td align="right">       21.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.79</td>
    <td align="right">       16.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.24</td>
    <td align="right">       10.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.19</td>
    <td align="right">        4.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.20</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       23.05</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.20</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.08</td>
    <td align="right">       22.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_ZN_1></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.33</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.72</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.28</td>
    <td align="right">        4.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.83</td>
    <td align="right">        9.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.44</td>
    <td align="right">       13.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.90</td>
    <td align="right">       18.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.75</td>
    <td align="right">       22.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.60</td>
    <td align="right">       21.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.40</td>
    <td align="right">       16.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.72</td>
    <td align="right">       10.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.38</td>
    <td align="right">        4.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.19</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.39</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.19</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.75</td>
    <td align="right">       22.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_ZN_2></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.74</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.19</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.07</td>
    <td align="right">        4.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.98</td>
    <td align="right">        9.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.84</td>
    <td align="right">       13.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.26</td>
    <td align="right">       18.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.05</td>
    <td align="right">       22.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.70</td>
    <td align="right">       21.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.29</td>
    <td align="right">       16.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.33</td>
    <td align="right">       10.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.85</td>
    <td align="right">        4.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.55</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.25</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.55</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.05</td>
    <td align="right">       22.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_ZN_3></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.39</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.72</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.55</td>
    <td align="right">        4.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.47</td>
    <td align="right">        9.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.42</td>
    <td align="right">       13.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.99</td>
    <td align="right">       18.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.72</td>
    <td align="right">       22.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.45</td>
    <td align="right">       21.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.88</td>
    <td align="right">       16.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.85</td>
    <td align="right">       10.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.46</td>
    <td align="right">        4.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.23</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.86</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.23</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.72</td>
    <td align="right">       22.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_ZN_4></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.73</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.17</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.02</td>
    <td align="right">        4.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.01</td>
    <td align="right">        9.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.90</td>
    <td align="right">       13.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.41</td>
    <td align="right">       18.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.06</td>
    <td align="right">       22.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.77</td>
    <td align="right">       21.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.33</td>
    <td align="right">       16.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.30</td>
    <td align="right">       10.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.86</td>
    <td align="right">        4.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.58</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.27</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.58</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.06</td>
    <td align="right">       22.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::ATTIC></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.58</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.45</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        8.64</td>
    <td align="right">        4.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.37</td>
    <td align="right">        9.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.38</td>
    <td align="right">       13.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.42</td>
    <td align="right">       18.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       28.85</td>
    <td align="right">       22.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.88</td>
    <td align="right">       21.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.49</td>
    <td align="right">       16.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       12.50</td>
    <td align="right">       10.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.33</td>
    <td align="right">        4.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -1.3</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       13.86</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -1.3</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.85</td>
    <td align="right">       22.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORE_ZN></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     357.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.363</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     323.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.363</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     391.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.365</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     340.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.366</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     374.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.367</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     374.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.365</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     340.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.365</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     391.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.366</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     340.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.365</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     357.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.363</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     357.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.365</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     340.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.361</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4284.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.364</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     323.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.361</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     391.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.367</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     357.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.361</td>
    <td align="right">       0.260</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     323.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.361</td>
    <td align="right">       0.265</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     391.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.363</td>
    <td align="right">       0.271</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.364</td>
    <td align="right">       0.274</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     374.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.365</td>
    <td align="right">       0.259</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     374.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.364</td>
    <td align="right">       0.253</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.364</td>
    <td align="right">       0.247</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     391.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.365</td>
    <td align="right">       0.253</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.364</td>
    <td align="right">       0.255</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     357.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.361</td>
    <td align="right">       0.253</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     357.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.363</td>
    <td align="right">       0.269</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.359</td>
    <td align="right">       0.263</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4284.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.363</td>
    <td align="right">       0.260</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     323.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.359</td>
    <td align="right">       0.247</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     391.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.365</td>
    <td align="right">       0.274</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     357.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.361</td>
    <td align="right">       0.049</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     323.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.361</td>
    <td align="right">       0.054</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     391.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.364</td>
    <td align="right">       0.065</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.364</td>
    <td align="right">       0.071</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     374.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.365</td>
    <td align="right">       0.058</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     374.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.364</td>
    <td align="right">       0.055</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.364</td>
    <td align="right">       0.052</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     391.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.365</td>
    <td align="right">       0.058</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.364</td>
    <td align="right">       0.055</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     357.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.361</td>
    <td align="right">       0.049</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     357.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.363</td>
    <td align="right">       0.063</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.359</td>
    <td align="right">       0.050</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4284.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.363</td>
    <td align="right">       0.057</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     323.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.359</td>
    <td align="right">       0.049</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     391.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.365</td>
    <td align="right">       0.071</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_3></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     357.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.361</td>
    <td align="right">       0.044</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     323.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.361</td>
    <td align="right">       0.048</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     391.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.363</td>
    <td align="right">       0.058</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.364</td>
    <td align="right">       0.063</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     374.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.365</td>
    <td align="right">       0.051</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     374.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.364</td>
    <td align="right">       0.049</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.364</td>
    <td align="right">       0.046</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     391.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.365</td>
    <td align="right">       0.052</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.364</td>
    <td align="right">       0.049</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     357.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.361</td>
    <td align="right">       0.044</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     357.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.362</td>
    <td align="right">       0.056</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.358</td>
    <td align="right">       0.045</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4284.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.363</td>
    <td align="right">       0.051</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     323.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.358</td>
    <td align="right">       0.044</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     391.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.365</td>
    <td align="right">       0.063</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_4></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     357.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.361</td>
    <td align="right">       0.049</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     323.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.361</td>
    <td align="right">       0.054</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     391.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.363</td>
    <td align="right">       0.065</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.364</td>
    <td align="right">       0.071</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     374.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.365</td>
    <td align="right">       0.058</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     374.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.364</td>
    <td align="right">       0.056</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.364</td>
    <td align="right">       0.052</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     391.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.365</td>
    <td align="right">       0.058</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.364</td>
    <td align="right">       0.055</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     357.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.361</td>
    <td align="right">       0.049</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     357.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.363</td>
    <td align="right">       0.063</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.359</td>
    <td align="right">       0.050</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4284.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.363</td>
    <td align="right">       0.057</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     323.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.359</td>
    <td align="right">       0.049</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     391.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.365</td>
    <td align="right">       0.071</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::ATTIC></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORE_ZN></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.139936E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  364714.736</td>
    <td align="right">       0.000</td>
    <td align="right">0.954885E+08</td>
    <td align="right">0.151323E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.139669E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  221636.744</td>
    <td align="right">       0.000</td>
    <td align="right">0.102523E+09</td>
    <td align="right">0.959220E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.134535E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  696467.236</td>
    <td align="right">       0.000</td>
    <td align="right">0.241020E+08</td>
    <td align="right">0.296826E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.753796E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1154961.877</td>
    <td align="right">       0.000</td>
    <td align="right"> 2426583.002</td>
    <td align="right">0.462259E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.496502E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2645168.574</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.584418E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.612121E+08</td>
    <td align="right">0.204544E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 6778253.152</td>
    <td align="right"> 1739031.459</td>
    <td align="right">       0.000</td>
    <td align="right">0.447776E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.127766E+08</td>
    <td align="right">0.130032E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 8604122.207</td>
    <td align="right">  470994.689</td>
    <td align="right">       0.000</td>
    <td align="right">0.157808E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.136089E+08</td>
    <td align="right">0.421282E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 8505045.955</td>
    <td align="right"> 2646034.374</td>
    <td align="right">       0.000</td>
    <td align="right">0.168727E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.759967E+08</td>
    <td align="right"> 6503711.394</td>
    <td align="right">       0.000</td>
    <td align="right"> 7172230.151</td>
    <td align="right">   27922.976</td>
    <td align="right">       0.000</td>
    <td align="right">0.598447E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.628465E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3165671.659</td>
    <td align="right">       0.000</td>
    <td align="right"> 2155449.295</td>
    <td align="right">0.553390E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.110619E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1074751.136</td>
    <td align="right">       0.000</td>
    <td align="right">0.163763E+08</td>
    <td align="right">0.341991E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.157972E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  120065.738</td>
    <td align="right">       0.000</td>
    <td align="right">0.970465E+08</td>
    <td align="right">0.586874E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.886967E+10</td>
    <td align="right">0.820895E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.405031E+08</td>
    <td align="right"> 4883983.499</td>
    <td align="right">0.340118E+09</td>
    <td align="right">0.391758E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.127766E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  120065.738</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.586874E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.157972E+10</td>
    <td align="right">0.421282E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 8604122.207</td>
    <td align="right"> 2646034.374</td>
    <td align="right">0.102523E+09</td>
    <td align="right">0.598447E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.427132E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2017794.107</td>
    <td align="right">       0.000</td>
    <td align="right">0.234127E+09</td>
    <td align="right">0.268974E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.359633E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1683646.486</td>
    <td align="right">       0.000</td>
    <td align="right">0.353574E+09</td>
    <td align="right">0.206051E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.462538E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2084185.873</td>
    <td align="right">       0.000</td>
    <td align="right">0.164721E+09</td>
    <td align="right">0.265607E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.327645E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1250792.071</td>
    <td align="right">       0.000</td>
    <td align="right">0.863432E+08</td>
    <td align="right">0.202516E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.275968E+09</td>
    <td align="right">  842976.309</td>
    <td align="right">       0.000</td>
    <td align="right"> 1764072.108</td>
    <td align="right">  100773.226</td>
    <td align="right">0.458696E+08</td>
    <td align="right">0.184923E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.969971E+08</td>
    <td align="right">0.505488E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2792205.387</td>
    <td align="right"> 4299893.047</td>
    <td align="right"> 6138476.630</td>
    <td align="right">0.119529E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.150752E+08</td>
    <td align="right">0.707817E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 3060506.886</td>
    <td align="right"> 7074607.730</td>
    <td align="right">       0.000</td>
    <td align="right">0.339850E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.214147E+08</td>
    <td align="right">0.960902E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 3349684.935</td>
    <td align="right"> 6666215.503</td>
    <td align="right">       0.000</td>
    <td align="right">0.365488E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.116404E+09</td>
    <td align="right">0.213778E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 6168807.506</td>
    <td align="right">  447248.280</td>
    <td align="right"> 7719133.942</td>
    <td align="right">0.180341E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240158E+09</td>
    <td align="right">  232935.296</td>
    <td align="right">       0.000</td>
    <td align="right"> 5366314.398</td>
    <td align="right">       0.000</td>
    <td align="right">0.914297E+08</td>
    <td align="right">0.235406E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.339813E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3132151.145</td>
    <td align="right">       0.000</td>
    <td align="right">0.114462E+09</td>
    <td align="right">0.323335E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.466068E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1609695.579</td>
    <td align="right">       0.000</td>
    <td align="right">0.276400E+09</td>
    <td align="right">0.268621E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314885E+10</td>
    <td align="right">0.239874E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.342799E+08</td>
    <td align="right">0.185887E+08</td>
    <td align="right">0.138078E+10</td>
    <td align="right">0.232584E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.150752E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1250792.071</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.339850E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.466068E+09</td>
    <td align="right">0.960902E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 6168807.506</td>
    <td align="right"> 7074607.730</td>
    <td align="right">0.353574E+09</td>
    <td align="right">0.323335E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.386415E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  128044.722</td>
    <td align="right">       0.000</td>
    <td align="right">0.128806E+09</td>
    <td align="right">0.531010E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.308037E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  183261.116</td>
    <td align="right">       0.000</td>
    <td align="right">0.200885E+09</td>
    <td align="right">0.578347E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.326468E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  939407.772</td>
    <td align="right">       0.000</td>
    <td align="right">0.580375E+08</td>
    <td align="right">0.185836E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166683E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1367364.688</td>
    <td align="right">       0.000</td>
    <td align="right">0.189898E+08</td>
    <td align="right">0.219753E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133120E+09</td>
    <td align="right">  588683.011</td>
    <td align="right">       0.000</td>
    <td align="right"> 2858491.788</td>
    <td align="right">       0.000</td>
    <td align="right"> 4063077.799</td>
    <td align="right">0.192999E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.380462E+08</td>
    <td align="right">0.369560E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 3935775.094</td>
    <td align="right"> 2160091.767</td>
    <td align="right">       0.000</td>
    <td align="right">0.995108E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 1897856.654</td>
    <td align="right">0.459198E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 3115224.952</td>
    <td align="right"> 2374765.077</td>
    <td align="right">       0.000</td>
    <td align="right">0.162574E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 1795848.147</td>
    <td align="right">0.694942E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 3141751.877</td>
    <td align="right"> 3730576.100</td>
    <td align="right">       0.000</td>
    <td align="right">0.229370E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.420059E+08</td>
    <td align="right">0.107873E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 4843051.524</td>
    <td align="right">  201287.971</td>
    <td align="right">       0.000</td>
    <td align="right">0.157345E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.179924E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2290342.833</td>
    <td align="right">       0.000</td>
    <td align="right">0.226530E+08</td>
    <td align="right">0.171180E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.333241E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  441206.378</td>
    <td align="right">       0.000</td>
    <td align="right">0.563515E+08</td>
    <td align="right">0.940650E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.405647E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   15809.770</td>
    <td align="right">       0.000</td>
    <td align="right">0.194792E+09</td>
    <td align="right">0.123222E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.232328E+10</td>
    <td align="right">0.163746E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.232597E+08</td>
    <td align="right"> 8466720.915</td>
    <td align="right">0.684578E+09</td>
    <td align="right">0.128314E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 1795848.147</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   15809.770</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.123222E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.405647E+09</td>
    <td align="right">0.694942E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 4843051.524</td>
    <td align="right"> 3730576.100</td>
    <td align="right">0.200885E+09</td>
    <td align="right">0.219753E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_3></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.569053E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3788.368</td>
    <td align="right">       0.000</td>
    <td align="right">0.356578E+09</td>
    <td align="right"> 5767101.047</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.509902E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.416553E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.718606E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  131871.367</td>
    <td align="right">       0.000</td>
    <td align="right">0.149301E+09</td>
    <td align="right">0.495298E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.431558E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  507006.117</td>
    <td align="right">       0.000</td>
    <td align="right">0.620954E+08</td>
    <td align="right">0.163835E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.313536E+09</td>
    <td align="right">  502992.676</td>
    <td align="right">       0.000</td>
    <td align="right"> 1666407.373</td>
    <td align="right">       0.000</td>
    <td align="right">0.144540E+08</td>
    <td align="right">0.236358E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.784691E+08</td>
    <td align="right">0.454400E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 3438213.141</td>
    <td align="right"> 3320328.473</td>
    <td align="right">       0.000</td>
    <td align="right">0.169001E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 3379056.967</td>
    <td align="right">0.549528E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 3713864.499</td>
    <td align="right"> 3999116.815</td>
    <td align="right">       0.000</td>
    <td align="right">0.455364E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 4530918.787</td>
    <td align="right">0.804954E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 3778251.278</td>
    <td align="right"> 5794354.851</td>
    <td align="right">       0.000</td>
    <td align="right">0.596803E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.105626E+09</td>
    <td align="right">0.158835E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 4119919.996</td>
    <td align="right">  268361.762</td>
    <td align="right">       0.000</td>
    <td align="right">0.243406E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.401169E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1257554.074</td>
    <td align="right">       0.000</td>
    <td align="right">0.521092E+08</td>
    <td align="right">0.162992E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.556618E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  217654.591</td>
    <td align="right">       0.000</td>
    <td align="right">0.163911E+09</td>
    <td align="right">0.640220E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.526908E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.479959E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.421936E+10</td>
    <td align="right">0.197275E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.188345E+08</td>
    <td align="right">0.133822E+08</td>
    <td align="right">0.169496E+10</td>
    <td align="right">0.120013E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 3379056.967</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.718606E+09</td>
    <td align="right">0.804954E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 4119919.996</td>
    <td align="right"> 5794354.851</td>
    <td align="right">0.479959E+09</td>
    <td align="right">0.243406E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_4></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.327726E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  284158.221</td>
    <td align="right">       0.000</td>
    <td align="right">0.180911E+09</td>
    <td align="right">0.556901E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.287130E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  334652.502</td>
    <td align="right">       0.000</td>
    <td align="right">0.214997E+09</td>
    <td align="right">0.576970E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.360616E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  650989.075</td>
    <td align="right">       0.000</td>
    <td align="right">0.836069E+08</td>
    <td align="right">0.112288E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.222237E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  895467.755</td>
    <td align="right">       0.000</td>
    <td align="right">0.316608E+08</td>
    <td align="right">0.142393E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.166542E+09</td>
    <td align="right">  477148.090</td>
    <td align="right">       0.000</td>
    <td align="right"> 1685170.898</td>
    <td align="right">       0.000</td>
    <td align="right"> 6414539.509</td>
    <td align="right">0.160953E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.400311E+08</td>
    <td align="right">0.330820E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2349113.323</td>
    <td align="right"> 1771716.761</td>
    <td align="right">       0.000</td>
    <td align="right">0.103173E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 2431492.291</td>
    <td align="right">0.385468E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1986789.592</td>
    <td align="right"> 1604590.397</td>
    <td align="right">       0.000</td>
    <td align="right">0.234200E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 2692851.873</td>
    <td align="right">0.568332E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2048264.438</td>
    <td align="right"> 3386412.809</td>
    <td align="right">       0.000</td>
    <td align="right">0.314250E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.488980E+08</td>
    <td align="right">0.111940E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 3118008.368</td>
    <td align="right">  204441.239</td>
    <td align="right">       0.000</td>
    <td align="right">0.154751E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.212283E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1620785.528</td>
    <td align="right">       0.000</td>
    <td align="right">0.279295E+08</td>
    <td align="right">0.130425E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.299489E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  535226.820</td>
    <td align="right">       0.000</td>
    <td align="right">0.723030E+08</td>
    <td align="right">0.106504E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.340756E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  156018.234</td>
    <td align="right">       0.000</td>
    <td align="right">0.224223E+09</td>
    <td align="right">0.464418E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.231083E+10</td>
    <td align="right">0.140133E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.156646E+08</td>
    <td align="right"> 6967161.205</td>
    <td align="right">0.842046E+09</td>
    <td align="right">0.112516E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 2431492.291</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  156018.234</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.234200E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.360616E+09</td>
    <td align="right">0.568332E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 3118008.368</td>
    <td align="right"> 3386412.809</td>
    <td align="right">0.224223E+09</td>
    <td align="right">0.160953E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:1</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OVERALL HVAC AIR SYSTEM LOADS_PSZ-AC:1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.534494E+09</td>
    <td align="right">0.389921E+08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.529847E+09</td>
    <td align="right">0.188201E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.426416E+09</td>
    <td align="right">0.864030E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.342156E+09</td>
    <td align="right">0.266852E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.363125E+09</td>
    <td align="right">0.639683E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.363125E+09</td>
    <td align="right">0.205505E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.330113E+09</td>
    <td align="right">0.249039E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.379630E+09</td>
    <td align="right">0.290926E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.330113E+09</td>
    <td align="right">0.181790E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.354468E+09</td>
    <td align="right">0.641442E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.390858E+09</td>
    <td align="right">0.183702E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.568402E+09</td>
    <td align="right">0.112027E+08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.491275E+10</td>
    <td align="right">0.111597E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.330113E+09</td>
    <td align="right">0.112027E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.568402E+09</td>
    <td align="right">0.290926E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:2</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OVERALL HVAC AIR SYSTEM LOADS_PSZ-AC:2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107525E+10</td>
    <td align="right">0.373104E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.121143E+10</td>
    <td align="right">0.295959E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.866279E+09</td>
    <td align="right">0.403090E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.595514E+09</td>
    <td align="right">0.345417E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.474730E+09</td>
    <td align="right">0.528059E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.405784E+09</td>
    <td align="right">0.160460E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.361844E+09</td>
    <td align="right">0.212325E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.416120E+09</td>
    <td align="right">0.271560E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.367811E+09</td>
    <td align="right">0.186963E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.587146E+09</td>
    <td align="right">0.118824E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.725816E+09</td>
    <td align="right">0.588271E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112972E+10</td>
    <td align="right">0.277301E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.821745E+10</td>
    <td align="right">0.123125E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.361844E+09</td>
    <td align="right">0.277301E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.121143E+10</td>
    <td align="right">0.271560E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:3</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OVERALL HVAC AIR SYSTEM LOADS_PSZ-AC:3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.632369E+09</td>
    <td align="right">0.283939E+08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.634097E+09</td>
    <td align="right">0.299936E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.464121E+09</td>
    <td align="right">0.142607E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.350681E+09</td>
    <td align="right">0.292607E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.343100E+09</td>
    <td align="right">0.608356E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.339569E+09</td>
    <td align="right">0.150029E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.308699E+09</td>
    <td align="right">0.184756E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.355004E+09</td>
    <td align="right">0.204824E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.308699E+09</td>
    <td align="right">0.114086E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.365824E+09</td>
    <td align="right">0.468817E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.445432E+09</td>
    <td align="right">0.113125E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.680224E+09</td>
    <td align="right"> 3504547.500</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.522782E+10</td>
    <td align="right">0.822436E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.308699E+09</td>
    <td align="right"> 3504547.500</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.680224E+09</td>
    <td align="right">0.204824E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:4</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OVERALL HVAC AIR SYSTEM LOADS_PSZ-AC:4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.108486E+10</td>
    <td align="right">  189311.201</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.105716E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.690574E+09</td>
    <td align="right">0.212929E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.455568E+09</td>
    <td align="right">0.145616E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.371865E+09</td>
    <td align="right">0.461164E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.356850E+09</td>
    <td align="right">0.158324E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.324409E+09</td>
    <td align="right">0.200230E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.373071E+09</td>
    <td align="right">0.222485E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.324409E+09</td>
    <td align="right">0.116422E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.448920E+09</td>
    <td align="right">0.349791E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.666982E+09</td>
    <td align="right">0.556188E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117471E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.732938E+10</td>
    <td align="right">0.800828E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.324409E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.117471E+10</td>
    <td align="right">0.222485E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:5</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OVERALL HVAC AIR SYSTEM LOADS_PSZ-AC:5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.725775E+09</td>
    <td align="right">0.586288E+08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.692202E+09</td>
    <td align="right">0.567222E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.550659E+09</td>
    <td align="right">0.134215E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.419907E+09</td>
    <td align="right">0.274637E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.410784E+09</td>
    <td align="right">0.529628E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.407391E+09</td>
    <td align="right">0.129925E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.370355E+09</td>
    <td align="right">0.150724E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.425909E+09</td>
    <td align="right">0.172541E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.370355E+09</td>
    <td align="right">0.104657E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.429099E+09</td>
    <td align="right">0.449035E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.519985E+09</td>
    <td align="right">0.142103E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.739102E+09</td>
    <td align="right">0.282966E+08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.606152E+10</td>
    <td align="right">0.725173E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.370355E+09</td>
    <td align="right">0.282966E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.739102E+09</td>
    <td align="right">0.172541E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OVERALL HVAC SYSTEM ENERGY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.321891E+10</td>
    <td align="right">0.706194E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.302730E+10</td>
    <td align="right">0.104134E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.291361E+10</td>
    <td align="right">0.693899E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.231385E+10</td>
    <td align="right">0.300271E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.252772E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.374776E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.408253E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.467103E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.330889E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.283100E+10</td>
    <td align="right">0.281589E+08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.278938E+10</td>
    <td align="right">0.102980E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.291219E+10</td>
    <td align="right">0.152008E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.383442E+11</td>
    <td align="right">0.349817E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.231385E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.467103E+10</td>
    <td align="right">0.152008E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMPONENTS OF PEAK ELECTRICAL DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.121554E+11</td>
    <td align="right">   13280.352</td>
    <td align="right">09-JAN-08:09</td>
    <td align="right">    2748.225</td>
    <td align="right">    3325.307</td>
    <td align="right">    1811.346</td>
    <td align="right">    4824.474</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.110464E+11</td>
    <td align="right">   13447.888</td>
    <td align="right">16-FEB-08:09</td>
    <td align="right">    2662.308</td>
    <td align="right">    3325.307</td>
    <td align="right">    1811.346</td>
    <td align="right">    5077.927</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121170E+11</td>
    <td align="right">   11020.038</td>
    <td align="right">08-MAR-07:10</td>
    <td align="right">    1339.173</td>
    <td align="right">    1662.653</td>
    <td align="right">    1811.346</td>
    <td align="right">    5635.865</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.105421E+11</td>
    <td align="right">   11082.142</td>
    <td align="right">04-APR-06:19</td>
    <td align="right">    1332.104</td>
    <td align="right">    1662.653</td>
    <td align="right">    1811.346</td>
    <td align="right">    5705.038</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.112755E+11</td>
    <td align="right">   10972.393</td>
    <td align="right">22-MAY-15:09</td>
    <td align="right">    2565.575</td>
    <td align="right">    3325.307</td>
    <td align="right">    1811.346</td>
    <td align="right">       0.000</td>
    <td align="right">    2699.166</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.124039E+11</td>
    <td align="right">   12945.649</td>
    <td align="right">26-JUN-13:09</td>
    <td align="right">    2468.841</td>
    <td align="right">    3325.307</td>
    <td align="right">    1811.346</td>
    <td align="right">       0.000</td>
    <td align="right">    4769.155</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.123944E+11</td>
    <td align="right">   13040.896</td>
    <td align="right">13-JUL-15:00</td>
    <td align="right">    2772.924</td>
    <td align="right">    3325.307</td>
    <td align="right">    1811.346</td>
    <td align="right">       0.000</td>
    <td align="right">    4560.320</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.137476E+11</td>
    <td align="right">   12915.175</td>
    <td align="right">03-AUG-15:00</td>
    <td align="right">    2504.859</td>
    <td align="right">    3325.307</td>
    <td align="right">    1811.346</td>
    <td align="right">       0.000</td>
    <td align="right">    4702.663</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.116526E+11</td>
    <td align="right">   13217.368</td>
    <td align="right">07-SEP-15:30</td>
    <td align="right">    2597.565</td>
    <td align="right">    3325.307</td>
    <td align="right">    1811.346</td>
    <td align="right">       0.000</td>
    <td align="right">    4912.150</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116514E+11</td>
    <td align="right">   11779.716</td>
    <td align="right">30-OCT-06:19</td>
    <td align="right">    1417.932</td>
    <td align="right">    1662.653</td>
    <td align="right">    1811.346</td>
    <td align="right">    5705.485</td>
    <td align="right">       0.000</td>
    <td align="right">     611.300</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.115890E+11</td>
    <td align="right">   13475.876</td>
    <td align="right">27-NOV-08:09</td>
    <td align="right">    2748.225</td>
    <td align="right">    3325.307</td>
    <td align="right">    1811.346</td>
    <td align="right">    5019.998</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116461E+11</td>
    <td align="right">   12505.169</td>
    <td align="right">12-DEC-09:30</td>
    <td align="right">    2619.502</td>
    <td align="right">    3325.307</td>
    <td align="right">    1811.346</td>
    <td align="right">    4178.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.142221E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.105421E+11</td>
    <td align="right">   10972.393</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1332.104</td>
    <td align="right">    1662.653</td>
    <td align="right">    1811.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.137476E+11</td>
    <td align="right">   13475.876</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2772.924</td>
    <td align="right">    3325.307</td>
    <td align="right">    1811.346</td>
    <td align="right">    5705.485</td>
    <td align="right">    4912.150</td>
    <td align="right">     611.300</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMPONENTS OF PEAK NET ELECTRICAL DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.121554E+11</td>
    <td align="right">   13280.352</td>
    <td align="right">09-JAN-08:09</td>
    <td align="right">    2748.225</td>
    <td align="right">    3325.307</td>
    <td align="right">    1811.346</td>
    <td align="right">    4824.474</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.110464E+11</td>
    <td align="right">   13447.888</td>
    <td align="right">16-FEB-08:09</td>
    <td align="right">    2662.308</td>
    <td align="right">    3325.307</td>
    <td align="right">    1811.346</td>
    <td align="right">    5077.927</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121170E+11</td>
    <td align="right">   11020.038</td>
    <td align="right">08-MAR-07:10</td>
    <td align="right">    1339.173</td>
    <td align="right">    1662.653</td>
    <td align="right">    1811.346</td>
    <td align="right">    5635.865</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.105421E+11</td>
    <td align="right">   11082.142</td>
    <td align="right">04-APR-06:19</td>
    <td align="right">    1332.104</td>
    <td align="right">    1662.653</td>
    <td align="right">    1811.346</td>
    <td align="right">    5705.038</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.112755E+11</td>
    <td align="right">   10972.393</td>
    <td align="right">22-MAY-15:09</td>
    <td align="right">    2565.575</td>
    <td align="right">    3325.307</td>
    <td align="right">    1811.346</td>
    <td align="right">       0.000</td>
    <td align="right">    2699.166</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.124039E+11</td>
    <td align="right">   12945.649</td>
    <td align="right">26-JUN-13:09</td>
    <td align="right">    2468.841</td>
    <td align="right">    3325.307</td>
    <td align="right">    1811.346</td>
    <td align="right">       0.000</td>
    <td align="right">    4769.155</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.123944E+11</td>
    <td align="right">   13040.896</td>
    <td align="right">13-JUL-15:00</td>
    <td align="right">    2772.924</td>
    <td align="right">    3325.307</td>
    <td align="right">    1811.346</td>
    <td align="right">       0.000</td>
    <td align="right">    4560.320</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.137476E+11</td>
    <td align="right">   12915.175</td>
    <td align="right">03-AUG-15:00</td>
    <td align="right">    2504.859</td>
    <td align="right">    3325.307</td>
    <td align="right">    1811.346</td>
    <td align="right">       0.000</td>
    <td align="right">    4702.663</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.116526E+11</td>
    <td align="right">   13217.368</td>
    <td align="right">07-SEP-15:30</td>
    <td align="right">    2597.565</td>
    <td align="right">    3325.307</td>
    <td align="right">    1811.346</td>
    <td align="right">       0.000</td>
    <td align="right">    4912.150</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116514E+11</td>
    <td align="right">   11779.716</td>
    <td align="right">30-OCT-06:19</td>
    <td align="right">    1417.932</td>
    <td align="right">    1662.653</td>
    <td align="right">    1811.346</td>
    <td align="right">    5705.485</td>
    <td align="right">       0.000</td>
    <td align="right">     611.300</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.115890E+11</td>
    <td align="right">   13475.876</td>
    <td align="right">27-NOV-08:09</td>
    <td align="right">    2748.225</td>
    <td align="right">    3325.307</td>
    <td align="right">    1811.346</td>
    <td align="right">    5019.998</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116461E+11</td>
    <td align="right">   12505.169</td>
    <td align="right">12-DEC-09:30</td>
    <td align="right">    2619.502</td>
    <td align="right">    3325.307</td>
    <td align="right">    1811.346</td>
    <td align="right">    4178.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.142221E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.105421E+11</td>
    <td align="right">   10972.393</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1332.104</td>
    <td align="right">    1662.653</td>
    <td align="right">    1811.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.137476E+11</td>
    <td align="right">   13475.876</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2772.924</td>
    <td align="right">    3325.307</td>
    <td align="right">    1811.346</td>
    <td align="right">    5705.485</td>
    <td align="right">    4912.150</td>
    <td align="right">     611.300</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORE_ZN></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.67</td>
    <td align="right">       20.76</td>
    <td align="right">        0.67</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.33</td>
    <td align="right">       20.87</td>
    <td align="right">        0.33</td>
    <td align="right">       20.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.17</td>
    <td align="right">        0.33</td>
    <td align="right">       24.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       24.27</td>
    <td align="right">        2.83</td>
    <td align="right">       24.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       24.23</td>
    <td align="right">        3.83</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       24.22</td>
    <td align="right">        1.50</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.33</td>
    <td align="right">       20.67</td>
    <td align="right">        0.33</td>
    <td align="right">       20.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        1.33</td>
    <td align="right">       20.76</td>
    <td align="right">        1.33</td>
    <td align="right">       20.76</td>
    <td align="right">        8.50</td>
    <td align="right">       24.24</td>
    <td align="right">        8.50</td>
    <td align="right">       24.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.67</td>
    <td align="right">       20.87</td>
    <td align="right">        0.67</td>
    <td align="right">       20.87</td>
    <td align="right">        3.83</td>
    <td align="right">       24.27</td>
    <td align="right">        3.83</td>
    <td align="right">       24.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.17</td>
    <td align="right">       17.07</td>
    <td align="right">        5.50</td>
    <td align="right">       19.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.50</td>
    <td align="right">       19.86</td>
    <td align="right">        6.50</td>
    <td align="right">       19.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.67</td>
    <td align="right">       20.77</td>
    <td align="right">        0.67</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.33</td>
    <td align="right">       20.78</td>
    <td align="right">        0.33</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       24.21</td>
    <td align="right">        3.00</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       24.19</td>
    <td align="right">        2.00</td>
    <td align="right">       24.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.17</td>
    <td align="right">       20.80</td>
    <td align="right">        0.17</td>
    <td align="right">       20.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.67</td>
    <td align="right">       20.66</td>
    <td align="right">        0.67</td>
    <td align="right">       20.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.67</td>
    <td align="right">       19.08</td>
    <td align="right">        9.67</td>
    <td align="right">       19.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       33.17</td>
    <td align="right">       18.53</td>
    <td align="right">       23.50</td>
    <td align="right">       19.89</td>
    <td align="right">        5.00</td>
    <td align="right">       24.20</td>
    <td align="right">        5.00</td>
    <td align="right">       24.20</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       13.17</td>
    <td align="right">       20.80</td>
    <td align="right">        9.67</td>
    <td align="right">       20.80</td>
    <td align="right">        3.00</td>
    <td align="right">       24.21</td>
    <td align="right">        3.00</td>
    <td align="right">       24.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.83</td>
    <td align="right">       16.17</td>
    <td align="right">        3.50</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        3.17</td>
    <td align="right">       20.30</td>
    <td align="right">        3.17</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.33</td>
    <td align="right">       20.74</td>
    <td align="right">        0.33</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.33</td>
    <td align="right">       20.78</td>
    <td align="right">        0.33</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.14</td>
    <td align="right">        0.17</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.17</td>
    <td align="right">       20.76</td>
    <td align="right">        0.17</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.67</td>
    <td align="right">       20.65</td>
    <td align="right">        0.67</td>
    <td align="right">       20.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.67</td>
    <td align="right">       16.31</td>
    <td align="right">        4.50</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       43.17</td>
    <td align="right">       16.69</td>
    <td align="right">       12.67</td>
    <td align="right">       20.30</td>
    <td align="right">        0.17</td>
    <td align="right">       24.14</td>
    <td align="right">        0.17</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.67</td>
    <td align="right">       20.78</td>
    <td align="right">        4.50</td>
    <td align="right">       20.78</td>
    <td align="right">        0.17</td>
    <td align="right">       24.14</td>
    <td align="right">        0.17</td>
    <td align="right">       24.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.67</td>
    <td align="right">       16.24</td>
    <td align="right">        4.50</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        3.83</td>
    <td align="right">       20.39</td>
    <td align="right">        3.83</td>
    <td align="right">       20.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.17</td>
    <td align="right">       20.76</td>
    <td align="right">        1.17</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.33</td>
    <td align="right">       20.72</td>
    <td align="right">        0.33</td>
    <td align="right">       20.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.17</td>
    <td align="right">       20.70</td>
    <td align="right">        0.17</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.33</td>
    <td align="right">       20.69</td>
    <td align="right">        1.33</td>
    <td align="right">       20.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       22.17</td>
    <td align="right">       16.45</td>
    <td align="right">        5.33</td>
    <td align="right">       20.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       50.67</td>
    <td align="right">       16.91</td>
    <td align="right">       16.67</td>
    <td align="right">       20.38</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.17</td>
    <td align="right">       20.76</td>
    <td align="right">        5.33</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       16.21</td>
    <td align="right">        3.67</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.83</td>
    <td align="right">       20.31</td>
    <td align="right">        2.83</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.33</td>
    <td align="right">       20.80</td>
    <td align="right">        0.33</td>
    <td align="right">       20.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.33</td>
    <td align="right">       20.83</td>
    <td align="right">        0.33</td>
    <td align="right">       20.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       29.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.17</td>
    <td align="right">       20.78</td>
    <td align="right">        0.17</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.33</td>
    <td align="right">       20.58</td>
    <td align="right">        0.33</td>
    <td align="right">       20.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.33</td>
    <td align="right">       16.13</td>
    <td align="right">        3.83</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       43.33</td>
    <td align="right">       16.56</td>
    <td align="right">       11.50</td>
    <td align="right">       20.32</td>
    <td align="right">        1.83</td>
    <td align="right">       29.80</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       21.33</td>
    <td align="right">       20.83</td>
    <td align="right">        3.83</td>
    <td align="right">       20.83</td>
    <td align="right">        1.83</td>
    <td align="right">       29.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ATTIC></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::CORE_ZN></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMFORT REPORT - SIMPLE 55_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      357.00</td>
    <td align="right">       22.12</td>
    <td align="right">       35.33</td>
    <td align="right">       21.02</td>
    <td align="right">       35.33</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      323.00</td>
    <td align="right">       21.95</td>
    <td align="right">       38.17</td>
    <td align="right">       20.95</td>
    <td align="right">       38.17</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      391.00</td>
    <td align="right">       22.58</td>
    <td align="right">        0.17</td>
    <td align="right">       21.30</td>
    <td align="right">        0.17</td>
    <td align="right">       21.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      340.00</td>
    <td align="right">       23.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      359.00</td>
    <td align="right">       23.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       77.67</td>
    <td align="right">       23.86</td>
    <td align="right">      132.50</td>
    <td align="right">       24.72</td>
    <td align="right">        4.33</td>
    <td align="right">       24.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.50</td>
    <td align="right">       25.18</td>
    <td align="right">      203.67</td>
    <td align="right">       24.66</td>
    <td align="right">        2.33</td>
    <td align="right">       25.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.17</td>
    <td align="right">       24.77</td>
    <td align="right">      270.67</td>
    <td align="right">       24.55</td>
    <td align="right">       19.00</td>
    <td align="right">       24.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       54.67</td>
    <td align="right">       23.85</td>
    <td align="right">       94.83</td>
    <td align="right">       24.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      355.83</td>
    <td align="right">       23.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      357.00</td>
    <td align="right">       22.79</td>
    <td align="right">        3.33</td>
    <td align="right">       21.13</td>
    <td align="right">        3.33</td>
    <td align="right">       21.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      340.00</td>
    <td align="right">       21.97</td>
    <td align="right">       41.83</td>
    <td align="right">       20.96</td>
    <td align="right">       41.83</td>
    <td align="right">       20.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2977.83</td>
    <td align="right">       22.76</td>
    <td align="right">      820.50</td>
    <td align="right">       24.13</td>
    <td align="right">      144.50</td>
    <td align="right">       21.66</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.50</td>
    <td align="right">       21.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      391.00</td>
    <td align="right">       25.18</td>
    <td align="right">      270.67</td>
    <td align="right">       24.96</td>
    <td align="right">       41.83</td>
    <td align="right">       25.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_ZN_1></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMFORT REPORT - SIMPLE 55_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      339.17</td>
    <td align="right">       21.87</td>
    <td align="right">      142.00</td>
    <td align="right">       20.72</td>
    <td align="right">      142.00</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      307.00</td>
    <td align="right">       21.62</td>
    <td align="right">      158.67</td>
    <td align="right">       20.61</td>
    <td align="right">      158.67</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      374.67</td>
    <td align="right">       22.13</td>
    <td align="right">      106.50</td>
    <td align="right">       20.82</td>
    <td align="right">      106.50</td>
    <td align="right">       20.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      335.33</td>
    <td align="right">       22.62</td>
    <td align="right">       49.83</td>
    <td align="right">       20.93</td>
    <td align="right">       49.83</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      355.00</td>
    <td align="right">       22.99</td>
    <td align="right">        5.00</td>
    <td align="right">       21.03</td>
    <td align="right">        5.00</td>
    <td align="right">       21.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      148.00</td>
    <td align="right">       23.41</td>
    <td align="right">       94.50</td>
    <td align="right">       24.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       44.67</td>
    <td align="right">       23.81</td>
    <td align="right">      153.17</td>
    <td align="right">       24.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       51.00</td>
    <td align="right">       24.00</td>
    <td align="right">      260.17</td>
    <td align="right">       24.64</td>
    <td align="right">       12.83</td>
    <td align="right">       24.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      126.83</td>
    <td align="right">       23.32</td>
    <td align="right">      105.50</td>
    <td align="right">       24.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      266.33</td>
    <td align="right">       22.70</td>
    <td align="right">       44.33</td>
    <td align="right">       21.49</td>
    <td align="right">       35.33</td>
    <td align="right">       20.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      325.00</td>
    <td align="right">       22.34</td>
    <td align="right">       81.33</td>
    <td align="right">       20.88</td>
    <td align="right">       81.33</td>
    <td align="right">       20.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      323.00</td>
    <td align="right">       21.68</td>
    <td align="right">      145.17</td>
    <td align="right">       20.56</td>
    <td align="right">      145.17</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2996.00</td>
    <td align="right">       22.40</td>
    <td align="right">     1346.17</td>
    <td align="right">       22.58</td>
    <td align="right">      736.67</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       44.67</td>
    <td align="right">       21.62</td>
    <td align="right">        5.00</td>
    <td align="right">       20.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      374.67</td>
    <td align="right">       24.00</td>
    <td align="right">      260.17</td>
    <td align="right">       24.96</td>
    <td align="right">      158.67</td>
    <td align="right">       24.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_ZN_2></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMFORT REPORT - SIMPLE 55_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      357.00</td>
    <td align="right">       21.65</td>
    <td align="right">      177.83</td>
    <td align="right">       20.66</td>
    <td align="right">      177.83</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      323.00</td>
    <td align="right">       21.56</td>
    <td align="right">      171.00</td>
    <td align="right">       20.55</td>
    <td align="right">      171.00</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      391.00</td>
    <td align="right">       22.31</td>
    <td align="right">       94.67</td>
    <td align="right">       20.72</td>
    <td align="right">       94.67</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      338.17</td>
    <td align="right">       22.95</td>
    <td align="right">       30.17</td>
    <td align="right">       20.84</td>
    <td align="right">       30.17</td>
    <td align="right">       20.84</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      313.17</td>
    <td align="right">       23.25</td>
    <td align="right">        8.67</td>
    <td align="right">       23.87</td>
    <td align="right">        1.00</td>
    <td align="right">       21.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       80.83</td>
    <td align="right">       23.50</td>
    <td align="right">      162.67</td>
    <td align="right">       24.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        5.83</td>
    <td align="right">       23.89</td>
    <td align="right">      247.17</td>
    <td align="right">       24.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       17.00</td>
    <td align="right">       24.26</td>
    <td align="right">      298.50</td>
    <td align="right">       24.53</td>
    <td align="right">        6.00</td>
    <td align="right">       24.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      118.33</td>
    <td align="right">       23.64</td>
    <td align="right">       71.83</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      348.33</td>
    <td align="right">       22.99</td>
    <td align="right">       35.00</td>
    <td align="right">       20.83</td>
    <td align="right">       35.00</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      357.00</td>
    <td align="right">       22.28</td>
    <td align="right">       99.33</td>
    <td align="right">       20.71</td>
    <td align="right">       99.33</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      340.00</td>
    <td align="right">       21.38</td>
    <td align="right">      190.33</td>
    <td align="right">       20.53</td>
    <td align="right">      190.33</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2989.67</td>
    <td align="right">       22.39</td>
    <td align="right">     1587.17</td>
    <td align="right">       22.59</td>
    <td align="right">      805.33</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.83</td>
    <td align="right">       21.38</td>
    <td align="right">        8.67</td>
    <td align="right">       20.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      391.00</td>
    <td align="right">       24.26</td>
    <td align="right">      298.50</td>
    <td align="right">       24.71</td>
    <td align="right">      190.33</td>
    <td align="right">       24.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_ZN_3></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMFORT REPORT - SIMPLE 55_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      357.00</td>
    <td align="right">       21.23</td>
    <td align="right">      238.00</td>
    <td align="right">       20.70</td>
    <td align="right">      238.00</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      323.00</td>
    <td align="right">       21.09</td>
    <td align="right">      222.00</td>
    <td align="right">       20.63</td>
    <td align="right">      222.00</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      391.00</td>
    <td align="right">       21.73</td>
    <td align="right">      145.67</td>
    <td align="right">       20.78</td>
    <td align="right">      145.67</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      340.00</td>
    <td align="right">       22.49</td>
    <td align="right">       54.17</td>
    <td align="right">       20.90</td>
    <td align="right">       54.17</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      359.17</td>
    <td align="right">       23.11</td>
    <td align="right">        2.17</td>
    <td align="right">       22.04</td>
    <td align="right">        1.67</td>
    <td align="right">       21.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      139.67</td>
    <td align="right">       23.61</td>
    <td align="right">       94.67</td>
    <td align="right">       25.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       35.33</td>
    <td align="right">       23.89</td>
    <td align="right">      141.00</td>
    <td align="right">       25.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       44.33</td>
    <td align="right">       24.05</td>
    <td align="right">      179.50</td>
    <td align="right">       24.85</td>
    <td align="right">        7.83</td>
    <td align="right">       24.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      180.50</td>
    <td align="right">       23.62</td>
    <td align="right">       37.00</td>
    <td align="right">       25.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      357.00</td>
    <td align="right">       22.71</td>
    <td align="right">       48.67</td>
    <td align="right">       20.88</td>
    <td align="right">       48.67</td>
    <td align="right">       20.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      357.00</td>
    <td align="right">       21.82</td>
    <td align="right">      142.67</td>
    <td align="right">       20.75</td>
    <td align="right">      142.67</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      340.00</td>
    <td align="right">       20.98</td>
    <td align="right">      250.83</td>
    <td align="right">       20.61</td>
    <td align="right">      250.83</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3224.00</td>
    <td align="right">       22.13</td>
    <td align="right">     1556.33</td>
    <td align="right">       21.94</td>
    <td align="right">     1111.50</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       35.33</td>
    <td align="right">       20.98</td>
    <td align="right">        2.17</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      391.00</td>
    <td align="right">       24.05</td>
    <td align="right">      250.83</td>
    <td align="right">       25.07</td>
    <td align="right">      250.83</td>
    <td align="right">       24.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_ZN_4></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMFORT REPORT - SIMPLE 55_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      357.00</td>
    <td align="right">       21.67</td>
    <td align="right">      183.33</td>
    <td align="right">       20.74</td>
    <td align="right">      183.33</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      323.00</td>
    <td align="right">       21.53</td>
    <td align="right">      179.50</td>
    <td align="right">       20.66</td>
    <td align="right">      179.50</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      386.50</td>
    <td align="right">       22.17</td>
    <td align="right">      112.50</td>
    <td align="right">       20.85</td>
    <td align="right">      112.50</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      302.33</td>
    <td align="right">       22.80</td>
    <td align="right">       46.83</td>
    <td align="right">       21.77</td>
    <td align="right">       38.83</td>
    <td align="right">       20.99</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      287.17</td>
    <td align="right">       23.21</td>
    <td align="right">       32.33</td>
    <td align="right">       25.73</td>
    <td align="right">        1.33</td>
    <td align="right">       22.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      137.67</td>
    <td align="right">       24.05</td>
    <td align="right">      150.67</td>
    <td align="right">       25.46</td>
    <td align="right">       12.33</td>
    <td align="right">       27.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       56.00</td>
    <td align="right">       25.12</td>
    <td align="right">      164.83</td>
    <td align="right">       25.46</td>
    <td align="right">       16.17</td>
    <td align="right">       28.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       51.33</td>
    <td align="right">       24.77</td>
    <td align="right">      217.00</td>
    <td align="right">       25.11</td>
    <td align="right">       14.67</td>
    <td align="right">       26.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      155.00</td>
    <td align="right">       23.76</td>
    <td align="right">       90.50</td>
    <td align="right">       25.27</td>
    <td align="right">        2.17</td>
    <td align="right">       28.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      315.67</td>
    <td align="right">       22.92</td>
    <td align="right">       39.50</td>
    <td align="right">       21.18</td>
    <td align="right">       37.67</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      356.67</td>
    <td align="right">       22.27</td>
    <td align="right">      108.50</td>
    <td align="right">       20.87</td>
    <td align="right">      108.50</td>
    <td align="right">       20.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      340.00</td>
    <td align="right">       21.45</td>
    <td align="right">      196.17</td>
    <td align="right">       20.64</td>
    <td align="right">      196.17</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3068.33</td>
    <td align="right">       22.47</td>
    <td align="right">     1521.67</td>
    <td align="right">       22.76</td>
    <td align="right">      903.17</td>
    <td align="right">       21.10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       51.33</td>
    <td align="right">       21.45</td>
    <td align="right">       32.33</td>
    <td align="right">       20.64</td>
    <td align="right">        1.33</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      386.50</td>
    <td align="right">       25.12</td>
    <td align="right">      217.00</td>
    <td align="right">       25.73</td>
    <td align="right">      196.17</td>
    <td align="right">       28.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::ATTIC></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMFORT REPORT - SIMPLE 55_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORE_ZN></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.631199E+09</td>
    <td align="right">     1455.99</td>
    <td align="right">17-JAN-16:54</td>
    <td align="right">        -6.7</td>
    <td align="right">        -9.1</td>
    <td align="right">0.285160E+09</td>
    <td align="right">      450.65</td>
    <td align="right">27-JAN-11:00</td>
    <td align="right">       15.00</td>
    <td align="right">        4.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.608080E+09</td>
    <td align="right">     1603.22</td>
    <td align="right">16-FEB-16:53</td>
    <td align="right">        -8.9</td>
    <td align="right">        -9.9</td>
    <td align="right">0.252806E+09</td>
    <td align="right">      450.65</td>
    <td align="right">24-FEB-13:50</td>
    <td align="right">       11.78</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.692316E+09</td>
    <td align="right">     1243.18</td>
    <td align="right">07-MAR-16:10</td>
    <td align="right">        -2.8</td>
    <td align="right">        -4.1</td>
    <td align="right">0.325422E+09</td>
    <td align="right">      450.65</td>
    <td align="right">30-MAR-10:20</td>
    <td align="right">       15.57</td>
    <td align="right">        6.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.591043E+09</td>
    <td align="right">     1345.84</td>
    <td align="right">25-APR-15:07</td>
    <td align="right">       19.22</td>
    <td align="right">        7.11</td>
    <td align="right">0.296493E+09</td>
    <td align="right">      450.65</td>
    <td align="right">20-APR-09:39</td>
    <td align="right">       15.73</td>
    <td align="right">        7.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.735339E+09</td>
    <td align="right">     1587.76</td>
    <td align="right">24-MAY-15:57</td>
    <td align="right">       26.10</td>
    <td align="right">       10.17</td>
    <td align="right">0.337289E+09</td>
    <td align="right">      450.65</td>
    <td align="right">22-MAY-07:30</td>
    <td align="right">       17.50</td>
    <td align="right">       10.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.155051E+10</td>
    <td align="right">     4090.37</td>
    <td align="right">22-JUN-05:03</td>
    <td align="right">       12.57</td>
    <td align="right">        7.65</td>
    <td align="right">0.346413E+09</td>
    <td align="right">      450.73</td>
    <td align="right">26-JUN-13:09</td>
    <td align="right">       33.80</td>
    <td align="right">       24.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.174926E+10</td>
    <td align="right">     4347.60</td>
    <td align="right">12-JUL-05:02</td>
    <td align="right">       19.40</td>
    <td align="right">       11.92</td>
    <td align="right">0.315927E+09</td>
    <td align="right">      450.65</td>
    <td align="right">14-JUL-07:10</td>
    <td align="right">       21.28</td>
    <td align="right">       15.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.200777E+10</td>
    <td align="right">     4263.44</td>
    <td align="right">29-AUG-05:02</td>
    <td align="right">       11.02</td>
    <td align="right">       10.12</td>
    <td align="right">0.363297E+09</td>
    <td align="right">      450.66</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">       20.87</td>
    <td align="right">       17.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.156778E+10</td>
    <td align="right">     4359.97</td>
    <td align="right">18-SEP-05:02</td>
    <td align="right">       16.13</td>
    <td align="right">        9.93</td>
    <td align="right">0.315075E+09</td>
    <td align="right">      450.65</td>
    <td align="right">20-SEP-07:10</td>
    <td align="right">       11.52</td>
    <td align="right">        5.04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.870402E+09</td>
    <td align="right">     1760.34</td>
    <td align="right">13-OCT-15:07</td>
    <td align="right">       28.12</td>
    <td align="right">       11.48</td>
    <td align="right">0.317512E+09</td>
    <td align="right">      450.65</td>
    <td align="right">20-OCT-09:30</td>
    <td align="right">       15.25</td>
    <td align="right">        5.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.667939E+09</td>
    <td align="right">     1357.55</td>
    <td align="right">17-NOV-07:03</td>
    <td align="right">        -6.4</td>
    <td align="right">        -7.0</td>
    <td align="right">0.304848E+09</td>
    <td align="right">      450.65</td>
    <td align="right">01-NOV-09:39</td>
    <td align="right">       17.20</td>
    <td align="right">        6.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.670645E+09</td>
    <td align="right">     2132.49</td>
    <td align="right">01-DEC-07:03</td>
    <td align="right">       -19.3</td>
    <td align="right">       -19.9</td>
    <td align="right">0.267504E+09</td>
    <td align="right">      450.65</td>
    <td align="right">29-DEC-15:00</td>
    <td align="right">       11.10</td>
    <td align="right">        2.91</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.123423E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.372775E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.591043E+09</td>
    <td align="right">     1243.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -19.3</td>
    <td align="right">       -19.9</td>
    <td align="right">0.252806E+09</td>
    <td align="right">      450.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.10</td>
    <td align="right">        2.91</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.200777E+10</td>
    <td align="right">     4359.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.12</td>
    <td align="right">       11.92</td>
    <td align="right">0.363297E+09</td>
    <td align="right">      450.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.80</td>
    <td align="right">       24.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.650591E+09</td>
    <td align="right">     3586.03</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">       17.20</td>
    <td align="right">        6.48</td>
    <td align="right">0.221628E+09</td>
    <td align="right">      341.62</td>
    <td align="right">04-JAN-10:50</td>
    <td align="right">       14.45</td>
    <td align="right">        4.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.509935E+09</td>
    <td align="right">     3088.30</td>
    <td align="right">23-FEB-13:45</td>
    <td align="right">       12.30</td>
    <td align="right">        3.96</td>
    <td align="right">0.195081E+09</td>
    <td align="right">      341.62</td>
    <td align="right">06-FEB-14:09</td>
    <td align="right">       11.10</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.662804E+09</td>
    <td align="right">     2742.70</td>
    <td align="right">16-MAR-13:30</td>
    <td align="right">       16.40</td>
    <td align="right">        4.13</td>
    <td align="right">0.242962E+09</td>
    <td align="right">      341.62</td>
    <td align="right">30-MAR-09:30</td>
    <td align="right">       13.90</td>
    <td align="right">        5.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.450299E+09</td>
    <td align="right">     1774.41</td>
    <td align="right">24-APR-14:40</td>
    <td align="right">       22.77</td>
    <td align="right">        9.82</td>
    <td align="right">0.218304E+09</td>
    <td align="right">      341.62</td>
    <td align="right">07-APR-12:09</td>
    <td align="right">       15.18</td>
    <td align="right">        7.84</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.498648E+09</td>
    <td align="right">     1897.15</td>
    <td align="right">24-MAY-13:30</td>
    <td align="right">       25.85</td>
    <td align="right">        9.42</td>
    <td align="right">0.247254E+09</td>
    <td align="right">      341.63</td>
    <td align="right">24-MAY-07:49</td>
    <td align="right">       16.60</td>
    <td align="right">       11.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.122584E+10</td>
    <td align="right">     2977.46</td>
    <td align="right">26-JUN-11:53</td>
    <td align="right">       33.90</td>
    <td align="right">       14.67</td>
    <td align="right">0.259888E+09</td>
    <td align="right">      341.74</td>
    <td align="right">26-JUN-12:00</td>
    <td align="right">       33.90</td>
    <td align="right">       26.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.155947E+10</td>
    <td align="right">     4843.48</td>
    <td align="right">12-JUL-05:02</td>
    <td align="right">       19.40</td>
    <td align="right">       11.92</td>
    <td align="right">0.239523E+09</td>
    <td align="right">      341.63</td>
    <td align="right">14-JUL-07:10</td>
    <td align="right">       21.28</td>
    <td align="right">       15.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.201614E+10</td>
    <td align="right">     4477.47</td>
    <td align="right">30-AUG-05:02</td>
    <td align="right">       18.03</td>
    <td align="right">       12.11</td>
    <td align="right">0.275519E+09</td>
    <td align="right">      356.46</td>
    <td align="right">31-AUG-14:09</td>
    <td align="right">       33.72</td>
    <td align="right">       14.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.167458E+10</td>
    <td align="right">     4869.08</td>
    <td align="right">01-SEP-05:02</td>
    <td align="right">       17.62</td>
    <td align="right">       11.45</td>
    <td align="right">0.236065E+09</td>
    <td align="right">      352.88</td>
    <td align="right">07-SEP-13:00</td>
    <td align="right">       33.30</td>
    <td align="right">       17.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.121067E+10</td>
    <td align="right">     4420.71</td>
    <td align="right">10-OCT-13:30</td>
    <td align="right">       27.80</td>
    <td align="right">       11.37</td>
    <td align="right">0.234684E+09</td>
    <td align="right">      341.63</td>
    <td align="right">25-OCT-12:09</td>
    <td align="right">       17.98</td>
    <td align="right">        8.23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.803201E+09</td>
    <td align="right">     3766.39</td>
    <td align="right">14-NOV-13:30</td>
    <td align="right">       21.40</td>
    <td align="right">        8.32</td>
    <td align="right">0.232080E+09</td>
    <td align="right">      341.62</td>
    <td align="right">10-NOV-15:09</td>
    <td align="right">        5.00</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.609755E+09</td>
    <td align="right">     2963.88</td>
    <td align="right">22-DEC-13:30</td>
    <td align="right">       10.85</td>
    <td align="right">        3.62</td>
    <td align="right">0.208827E+09</td>
    <td align="right">      341.65</td>
    <td align="right">14-DEC-16:19</td>
    <td align="right">        3.70</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.118719E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.281181E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.450299E+09</td>
    <td align="right">     1774.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.85</td>
    <td align="right">        3.62</td>
    <td align="right">0.195081E+09</td>
    <td align="right">      341.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.70</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.201614E+10</td>
    <td align="right">     4869.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">       14.67</td>
    <td align="right">0.275519E+09</td>
    <td align="right">      356.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">       26.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.118074E+09</td>
    <td align="right">      518.26</td>
    <td align="right">20-JAN-10:02</td>
    <td align="right">       -10.0</td>
    <td align="right">       -11.7</td>
    <td align="right">0.126406E+09</td>
    <td align="right">      203.18</td>
    <td align="right">11-JAN-13:00</td>
    <td align="right">       14.40</td>
    <td align="right">        6.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.113389E+09</td>
    <td align="right">      534.30</td>
    <td align="right">24-FEB-10:12</td>
    <td align="right">        7.03</td>
    <td align="right">        1.78</td>
    <td align="right">0.113879E+09</td>
    <td align="right">      202.66</td>
    <td align="right">09-FEB-16:10</td>
    <td align="right">        9.13</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.242668E+09</td>
    <td align="right">     1008.01</td>
    <td align="right">30-MAR-09:22</td>
    <td align="right">       13.90</td>
    <td align="right">        5.35</td>
    <td align="right">0.147570E+09</td>
    <td align="right">      202.66</td>
    <td align="right">27-MAR-08:30</td>
    <td align="right">        7.50</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.303484E+09</td>
    <td align="right">     1339.33</td>
    <td align="right">25-APR-09:12</td>
    <td align="right">       15.73</td>
    <td align="right">        5.63</td>
    <td align="right">0.135124E+09</td>
    <td align="right">      202.66</td>
    <td align="right">28-APR-08:09</td>
    <td align="right">       12.95</td>
    <td align="right">        7.14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.504280E+09</td>
    <td align="right">     1842.33</td>
    <td align="right">24-MAY-08:52</td>
    <td align="right">       17.80</td>
    <td align="right">       12.31</td>
    <td align="right">0.151109E+09</td>
    <td align="right">      202.66</td>
    <td align="right">24-MAY-07:10</td>
    <td align="right">       16.20</td>
    <td align="right">       10.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.115475E+10</td>
    <td align="right">     2536.61</td>
    <td align="right">13-JUN-08:33</td>
    <td align="right">       24.47</td>
    <td align="right">       13.99</td>
    <td align="right">0.155316E+09</td>
    <td align="right">      202.71</td>
    <td align="right">26-JUN-13:09</td>
    <td align="right">       33.80</td>
    <td align="right">       24.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.139744E+10</td>
    <td align="right">     4072.01</td>
    <td align="right">12-JUL-05:02</td>
    <td align="right">       19.40</td>
    <td align="right">       11.92</td>
    <td align="right">0.142243E+09</td>
    <td align="right">      202.66</td>
    <td align="right">17-JUL-07:10</td>
    <td align="right">       16.47</td>
    <td align="right">       14.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.149893E+10</td>
    <td align="right">     3670.60</td>
    <td align="right">11-AUG-05:02</td>
    <td align="right">       18.72</td>
    <td align="right">       14.03</td>
    <td align="right">0.163494E+09</td>
    <td align="right">      202.66</td>
    <td align="right">11-AUG-07:10</td>
    <td align="right">       19.50</td>
    <td align="right">       15.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.938181E+09</td>
    <td align="right">     3236.34</td>
    <td align="right">01-SEP-05:02</td>
    <td align="right">       17.62</td>
    <td align="right">       11.45</td>
    <td align="right">0.141148E+09</td>
    <td align="right">      202.66</td>
    <td align="right">18-SEP-07:19</td>
    <td align="right">       18.70</td>
    <td align="right">       11.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.423299E+09</td>
    <td align="right">     1466.93</td>
    <td align="right">12-OCT-09:11</td>
    <td align="right">       21.07</td>
    <td align="right">        8.88</td>
    <td align="right">0.140684E+09</td>
    <td align="right">      202.66</td>
    <td align="right">25-OCT-10:20</td>
    <td align="right">       17.07</td>
    <td align="right">        7.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.166312E+09</td>
    <td align="right">      681.98</td>
    <td align="right">01-NOV-13:45</td>
    <td align="right">       23.80</td>
    <td align="right">        8.77</td>
    <td align="right">0.134827E+09</td>
    <td align="right">      204.44</td>
    <td align="right">06-NOV-13:30</td>
    <td align="right">       17.50</td>
    <td align="right">        8.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106680E+09</td>
    <td align="right">      659.74</td>
    <td align="right">01-DEC-14:53</td>
    <td align="right">       -15.6</td>
    <td align="right">       -16.5</td>
    <td align="right">0.117417E+09</td>
    <td align="right">      203.15</td>
    <td align="right">29-DEC-15:20</td>
    <td align="right">       13.70</td>
    <td align="right">        3.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.696750E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.166922E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106680E+09</td>
    <td align="right">      518.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -15.6</td>
    <td align="right">       -16.5</td>
    <td align="right">0.113879E+09</td>
    <td align="right">      202.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.50</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.149893E+10</td>
    <td align="right">     4072.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.47</td>
    <td align="right">       14.03</td>
    <td align="right">0.163494E+09</td>
    <td align="right">      204.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.80</td>
    <td align="right">       24.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.174422E+09</td>
    <td align="right">      679.18</td>
    <td align="right">18-JAN-16:33</td>
    <td align="right">        -0.2</td>
    <td align="right">        -2.1</td>
    <td align="right">0.201151E+09</td>
    <td align="right">      341.82</td>
    <td align="right">04-JAN-15:39</td>
    <td align="right">       17.07</td>
    <td align="right">        5.46</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.161885E+09</td>
    <td align="right">     1111.18</td>
    <td align="right">14-FEB-13:25</td>
    <td align="right">       -11.4</td>
    <td align="right">       -12.1</td>
    <td align="right">0.179224E+09</td>
    <td align="right">      335.82</td>
    <td align="right">07-FEB-15:50</td>
    <td align="right">       13.77</td>
    <td align="right">        4.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.285345E+09</td>
    <td align="right">      814.53</td>
    <td align="right">07-MAR-16:00</td>
    <td align="right">        -2.8</td>
    <td align="right">        -4.1</td>
    <td align="right">0.229996E+09</td>
    <td align="right">      341.62</td>
    <td align="right">14-MAR-15:20</td>
    <td align="right">       13.53</td>
    <td align="right">        4.63</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.284758E+09</td>
    <td align="right">     1081.66</td>
    <td align="right">24-APR-15:57</td>
    <td align="right">       23.30</td>
    <td align="right">       10.57</td>
    <td align="right">0.215213E+09</td>
    <td align="right">      341.63</td>
    <td align="right">28-APR-10:30</td>
    <td align="right">       18.60</td>
    <td align="right">        8.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.478292E+09</td>
    <td align="right">     1496.49</td>
    <td align="right">24-MAY-15:47</td>
    <td align="right">       26.10</td>
    <td align="right">       10.08</td>
    <td align="right">0.249499E+09</td>
    <td align="right">      341.63</td>
    <td align="right">24-MAY-07:30</td>
    <td align="right">       16.40</td>
    <td align="right">       11.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.123097E+10</td>
    <td align="right">     3747.19</td>
    <td align="right">30-JUN-05:02</td>
    <td align="right">       20.18</td>
    <td align="right">       11.22</td>
    <td align="right">0.261405E+09</td>
    <td align="right">      341.72</td>
    <td align="right">26-JUN-13:09</td>
    <td align="right">       33.80</td>
    <td align="right">       24.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.146801E+10</td>
    <td align="right">     4392.74</td>
    <td align="right">13-JUL-05:02</td>
    <td align="right">       17.07</td>
    <td align="right">       10.18</td>
    <td align="right">0.239666E+09</td>
    <td align="right">      341.63</td>
    <td align="right">17-JUL-07:10</td>
    <td align="right">       16.47</td>
    <td align="right">       14.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.157621E+10</td>
    <td align="right">     3943.63</td>
    <td align="right">11-AUG-05:02</td>
    <td align="right">       18.72</td>
    <td align="right">       14.03</td>
    <td align="right">0.275350E+09</td>
    <td align="right">      341.63</td>
    <td align="right">11-AUG-07:10</td>
    <td align="right">       19.50</td>
    <td align="right">       15.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101141E+10</td>
    <td align="right">     4388.68</td>
    <td align="right">01-SEP-05:02</td>
    <td align="right">       17.62</td>
    <td align="right">       11.45</td>
    <td align="right">0.236918E+09</td>
    <td align="right">      341.63</td>
    <td align="right">18-SEP-07:19</td>
    <td align="right">       18.70</td>
    <td align="right">       11.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.409738E+09</td>
    <td align="right">     1458.86</td>
    <td align="right">11-OCT-14:35</td>
    <td align="right">       27.80</td>
    <td align="right">       10.70</td>
    <td align="right">0.229263E+09</td>
    <td align="right">      341.63</td>
    <td align="right">10-OCT-09:39</td>
    <td align="right">       21.67</td>
    <td align="right">        9.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.234430E+09</td>
    <td align="right">      804.53</td>
    <td align="right">27-NOV-11:33</td>
    <td align="right">        -3.9</td>
    <td align="right">        -5.4</td>
    <td align="right">0.213729E+09</td>
    <td align="right">      342.31</td>
    <td align="right">06-NOV-14:30</td>
    <td align="right">       18.30</td>
    <td align="right">        8.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.178827E+09</td>
    <td align="right">      727.26</td>
    <td align="right">27-DEC-15:53</td>
    <td align="right">        -1.1</td>
    <td align="right">        -3.7</td>
    <td align="right">0.186423E+09</td>
    <td align="right">      331.90</td>
    <td align="right">21-DEC-16:10</td>
    <td align="right">       14.35</td>
    <td align="right">        6.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.749430E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.271784E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.161885E+09</td>
    <td align="right">      679.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.4</td>
    <td align="right">       -12.1</td>
    <td align="right">0.179224E+09</td>
    <td align="right">      331.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.53</td>
    <td align="right">        4.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.157621E+10</td>
    <td align="right">     4392.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.80</td>
    <td align="right">       14.03</td>
    <td align="right">0.275350E+09</td>
    <td align="right">      342.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.80</td>
    <td align="right">       24.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_4></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.101363E+09</td>
    <td align="right">      967.68</td>
    <td align="right">12-JAN-15:53</td>
    <td align="right">       13.90</td>
    <td align="right">        6.89</td>
    <td align="right">0.125287E+09</td>
    <td align="right">      202.66</td>
    <td align="right">10-JAN-16:49</td>
    <td align="right">        4.55</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.104639E+09</td>
    <td align="right">     1210.90</td>
    <td align="right">23-FEB-16:23</td>
    <td align="right">       12.25</td>
    <td align="right">        4.40</td>
    <td align="right">0.111464E+09</td>
    <td align="right">      202.70</td>
    <td align="right">24-FEB-14:50</td>
    <td align="right">       10.28</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.171287E+09</td>
    <td align="right">     1289.62</td>
    <td align="right">10-MAR-16:33</td>
    <td align="right">        7.40</td>
    <td align="right">        2.30</td>
    <td align="right">0.142131E+09</td>
    <td align="right">      202.66</td>
    <td align="right">30-MAR-12:09</td>
    <td align="right">       17.23</td>
    <td align="right">        6.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.236395E+09</td>
    <td align="right">     1731.93</td>
    <td align="right">06-APR-15:55</td>
    <td align="right">       15.60</td>
    <td align="right">        9.16</td>
    <td align="right">0.131314E+09</td>
    <td align="right">      203.14</td>
    <td align="right">05-APR-12:39</td>
    <td align="right">       12.60</td>
    <td align="right">        4.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.380377E+09</td>
    <td align="right">     2204.48</td>
    <td align="right">23-MAY-15:57</td>
    <td align="right">       26.70</td>
    <td align="right">       12.73</td>
    <td align="right">0.150870E+09</td>
    <td align="right">      204.00</td>
    <td align="right">18-MAY-12:09</td>
    <td align="right">       13.90</td>
    <td align="right">        7.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.896324E+09</td>
    <td align="right">     2666.74</td>
    <td align="right">30-JUN-05:02</td>
    <td align="right">       20.18</td>
    <td align="right">       11.22</td>
    <td align="right">0.156265E+09</td>
    <td align="right">      202.70</td>
    <td align="right">26-JUN-13:09</td>
    <td align="right">       33.80</td>
    <td align="right">       24.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101095E+10</td>
    <td align="right">     4611.24</td>
    <td align="right">12-JUL-05:02</td>
    <td align="right">       19.40</td>
    <td align="right">       11.92</td>
    <td align="right">0.142867E+09</td>
    <td align="right">      202.66</td>
    <td align="right">17-JUL-07:10</td>
    <td align="right">       16.47</td>
    <td align="right">       14.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.112731E+10</td>
    <td align="right">     4337.15</td>
    <td align="right">11-AUG-05:02</td>
    <td align="right">       18.72</td>
    <td align="right">       14.03</td>
    <td align="right">0.164035E+09</td>
    <td align="right">      202.66</td>
    <td align="right">11-AUG-07:10</td>
    <td align="right">       19.50</td>
    <td align="right">       15.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.787237E+09</td>
    <td align="right">     4351.93</td>
    <td align="right">01-SEP-05:02</td>
    <td align="right">       17.62</td>
    <td align="right">       11.45</td>
    <td align="right">0.141518E+09</td>
    <td align="right">      202.66</td>
    <td align="right">18-SEP-07:19</td>
    <td align="right">       18.70</td>
    <td align="right">       11.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.353305E+09</td>
    <td align="right">     2128.98</td>
    <td align="right">10-OCT-15:53</td>
    <td align="right">       27.80</td>
    <td align="right">       11.23</td>
    <td align="right">0.139088E+09</td>
    <td align="right">      203.53</td>
    <td align="right">19-OCT-12:30</td>
    <td align="right">       14.45</td>
    <td align="right">        3.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.152628E+09</td>
    <td align="right">     1289.86</td>
    <td align="right">14-NOV-15:27</td>
    <td align="right">       20.55</td>
    <td align="right">        7.61</td>
    <td align="right">0.133074E+09</td>
    <td align="right">      203.37</td>
    <td align="right">07-NOV-13:09</td>
    <td align="right">       12.98</td>
    <td align="right">        4.20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 96331268.38</td>
    <td align="right">      796.15</td>
    <td align="right">22-DEC-15:33</td>
    <td align="right">       10.37</td>
    <td align="right">        4.03</td>
    <td align="right">0.117348E+09</td>
    <td align="right">      202.66</td>
    <td align="right">29-DEC-16:00</td>
    <td align="right">        8.30</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.541814E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.165526E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 96331268.38</td>
    <td align="right">      796.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.40</td>
    <td align="right">        2.30</td>
    <td align="right">0.111464E+09</td>
    <td align="right">      202.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.55</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.112731E+10</td>
    <td align="right">     4611.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.80</td>
    <td align="right">       14.03</td>
    <td align="right">0.164035E+09</td>
    <td align="right">      204.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.80</td>
    <td align="right">       24.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -4.0</td>
    <td align="right">        -5.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -4.0</td>
    <td align="right">        -5.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.28</td>
    <td align="right">        -1.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.28</td>
    <td align="right">        -1.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        1.57</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        1.57</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        5.00</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        5.00</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       10.03</td>
    <td align="right">        5.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       10.03</td>
    <td align="right">        5.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       12.30</td>
    <td align="right">        7.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       12.30</td>
    <td align="right">        7.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       19.03</td>
    <td align="right">       13.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       19.03</td>
    <td align="right">       13.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.30</td>
    <td align="right">       14.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.30</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       22.60</td>
    <td align="right">       14.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       22.60</td>
    <td align="right">       14.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       12.08</td>
    <td align="right">        9.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       12.08</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        1.42</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        1.42</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        -8.7</td>
    <td align="right">       -10.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        -8.7</td>
    <td align="right">       -10.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.7</td>
    <td align="right">       -10.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.7</td>
    <td align="right">       -10.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.60</td>
    <td align="right">       14.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.60</td>
    <td align="right">       14.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORE_ZN></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 70835200.84</td>
    <td align="right">     6781.95</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 58696544.89</td>
    <td align="right">     7480.87</td>
    <td align="right">17-FEB-06:01</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 31023071.59</td>
    <td align="right">     6804.25</td>
    <td align="right">06-MAR-06:01</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 25396857.89</td>
    <td align="right">     2018.31</td>
    <td align="right">04-APR-05:01</td>
    <td align="right">        -6.1</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 34305250.05</td>
    <td align="right">      494.29</td>
    <td align="right">23-MAY-17:02</td>
    <td align="right">       26.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 25333790.67</td>
    <td align="right">      751.34</td>
    <td align="right">29-JUN-17:02</td>
    <td align="right">       30.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 32245723.74</td>
    <td align="right">      941.96</td>
    <td align="right">14-JUL-17:02</td>
    <td align="right">       34.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 33690521.57</td>
    <td align="right">      797.04</td>
    <td align="right">03-AUG-17:02</td>
    <td align="right">       31.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 13274645.52</td>
    <td align="right">      816.45</td>
    <td align="right">07-SEP-17:02</td>
    <td align="right">       32.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 25123467.48</td>
    <td align="right">      409.67</td>
    <td align="right">10-OCT-17:02</td>
    <td align="right">       25.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 31165499.06</td>
    <td align="right">     6073.39</td>
    <td align="right">27-NOV-06:01</td>
    <td align="right">       -10.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 60146298.89</td>
    <td align="right">     8279.08</td>
    <td align="right">04-DEC-06:01</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.441237E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 13274645.52</td>
    <td align="right">      409.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 70835200.84</td>
    <td align="right">     8279.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.541344E+09</td>
    <td align="right">     9844.14</td>
    <td align="right">25-JAN-06:01</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.614609E+09</td>
    <td align="right">     9111.85</td>
    <td align="right">17-FEB-06:01</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.370168E+09</td>
    <td align="right">     9874.24</td>
    <td align="right">14-MAR-05:02</td>
    <td align="right">        3.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.209708E+09</td>
    <td align="right">     9757.66</td>
    <td align="right">18-APR-05:02</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.100418E+09</td>
    <td align="right">     5254.65</td>
    <td align="right">18-MAY-05:03</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 50335483.71</td>
    <td align="right">     1267.11</td>
    <td align="right">09-JUN-06:10</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 35283327.09</td>
    <td align="right">      778.37</td>
    <td align="right">14-JUL-17:23</td>
    <td align="right">       34.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 36892675.44</td>
    <td align="right">      656.13</td>
    <td align="right">03-AUG-17:02</td>
    <td align="right">       31.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 32408903.45</td>
    <td align="right">     1109.62</td>
    <td align="right">29-SEP-06:20</td>
    <td align="right">        2.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.177917E+09</td>
    <td align="right">     8340.28</td>
    <td align="right">18-OCT-05:02</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.293537E+09</td>
    <td align="right">     9736.05</td>
    <td align="right">28-NOV-06:01</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.566159E+09</td>
    <td align="right">     9978.83</td>
    <td align="right">04-DEC-06:01</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.302878E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 32408903.45</td>
    <td align="right">      656.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.614609E+09</td>
    <td align="right">     9978.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.246297E+09</td>
    <td align="right">     7057.33</td>
    <td align="right">25-JAN-06:01</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.237711E+09</td>
    <td align="right">     6462.54</td>
    <td align="right">17-FEB-06:01</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107533E+09</td>
    <td align="right">     7071.57</td>
    <td align="right">14-MAR-05:02</td>
    <td align="right">        3.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 59161267.54</td>
    <td align="right">     6972.45</td>
    <td align="right">18-APR-05:02</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 35198980.97</td>
    <td align="right">     3013.84</td>
    <td align="right">18-MAY-05:03</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 25891781.04</td>
    <td align="right">      470.19</td>
    <td align="right">29-JUN-17:23</td>
    <td align="right">       30.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 24615032.26</td>
    <td align="right">      560.60</td>
    <td align="right">14-JUL-17:23</td>
    <td align="right">       34.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 27078406.08</td>
    <td align="right">      474.28</td>
    <td align="right">03-AUG-17:22</td>
    <td align="right">       31.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 25059170.48</td>
    <td align="right">      474.12</td>
    <td align="right">07-SEP-17:02</td>
    <td align="right">       32.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 59250419.22</td>
    <td align="right">     5775.18</td>
    <td align="right">17-OCT-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.117418E+09</td>
    <td align="right">     6982.24</td>
    <td align="right">28-NOV-06:01</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.260095E+09</td>
    <td align="right">     7193.28</td>
    <td align="right">04-DEC-06:01</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.122531E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 24615032.26</td>
    <td align="right">      470.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.260095E+09</td>
    <td align="right">     7193.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.481535E+09</td>
    <td align="right">     9261.11</td>
    <td align="right">25-JAN-06:01</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.434741E+09</td>
    <td align="right">     8598.14</td>
    <td align="right">17-FEB-06:01</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.221383E+09</td>
    <td align="right">     9291.53</td>
    <td align="right">14-MAR-05:02</td>
    <td align="right">        3.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.107940E+09</td>
    <td align="right">     9185.71</td>
    <td align="right">18-APR-05:02</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 41206952.72</td>
    <td align="right">     4733.50</td>
    <td align="right">18-MAY-05:03</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 30713181.67</td>
    <td align="right">      613.13</td>
    <td align="right">29-JUN-17:02</td>
    <td align="right">       30.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 29265012.47</td>
    <td align="right">      747.02</td>
    <td align="right">14-JUL-17:02</td>
    <td align="right">       34.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 32105129.14</td>
    <td align="right">      643.95</td>
    <td align="right">03-AUG-17:02</td>
    <td align="right">       31.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 29076864.12</td>
    <td align="right">      662.84</td>
    <td align="right">07-SEP-17:02</td>
    <td align="right">       32.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 86154203.60</td>
    <td align="right">     8299.29</td>
    <td align="right">31-OCT-05:02</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.229385E+09</td>
    <td align="right">     9160.13</td>
    <td align="right">28-NOV-06:01</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.494176E+09</td>
    <td align="right">     9377.67</td>
    <td align="right">04-DEC-06:01</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.221768E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 29076864.12</td>
    <td align="right">      613.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.494176E+09</td>
    <td align="right">     9377.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_4></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.291810E+09</td>
    <td align="right">     7802.92</td>
    <td align="right">25-JAN-06:01</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.261350E+09</td>
    <td align="right">     7109.80</td>
    <td align="right">17-FEB-06:01</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.136414E+09</td>
    <td align="right">     7780.32</td>
    <td align="right">31-MAR-05:02</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 81565466.39</td>
    <td align="right">     6787.23</td>
    <td align="right">05-APR-05:01</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 53246997.76</td>
    <td align="right">     3136.77</td>
    <td align="right">18-MAY-05:03</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 28706770.74</td>
    <td align="right">      487.08</td>
    <td align="right">29-JUN-17:23</td>
    <td align="right">       30.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 26455912.85</td>
    <td align="right">      611.77</td>
    <td align="right">14-JUL-17:23</td>
    <td align="right">       34.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 29073022.00</td>
    <td align="right">      529.21</td>
    <td align="right">11-AUG-05:03</td>
    <td align="right">       18.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 27226846.43</td>
    <td align="right">      541.10</td>
    <td align="right">01-SEP-05:03</td>
    <td align="right">       17.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 72921415.58</td>
    <td align="right">     6242.71</td>
    <td align="right">16-OCT-05:02</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.149787E+09</td>
    <td align="right">     7724.26</td>
    <td align="right">28-NOV-06:01</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.281936E+09</td>
    <td align="right">     7979.71</td>
    <td align="right">04-DEC-06:01</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.144049E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 26455912.85</td>
    <td align="right">      487.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.291810E+09</td>
    <td align="right">     7979.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       10.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       12.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       19.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       22.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       12.08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        1.42</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        -8.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORE_ZN></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - ELECTRIC_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.864651E+09</td>
    <td align="right">      889.59</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.118664E+10</td>
    <td align="right">      973.59</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.782171E+09</td>
    <td align="right">      889.59</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.107295E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.938781E+09</td>
    <td align="right">      889.59</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.125726E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.824803E+09</td>
    <td align="right">      889.59</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.113697E+10</td>
    <td align="right">      973.59</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.901716E+09</td>
    <td align="right">      889.59</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.122195E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.898932E+09</td>
    <td align="right">      889.59</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.120759E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.827587E+09</td>
    <td align="right">      889.59</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.115133E+10</td>
    <td align="right">      973.59</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.938781E+09</td>
    <td align="right">      889.59</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.125726E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.824803E+09</td>
    <td align="right">      889.59</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.113697E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.864651E+09</td>
    <td align="right">      889.59</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.118664E+10</td>
    <td align="right">      973.59</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.861868E+09</td>
    <td align="right">      889.59</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.117228E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.827587E+09</td>
    <td align="right">      889.59</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.115133E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.103563E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.141392E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.782171E+09</td>
    <td align="right">      889.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107295E+10</td>
    <td align="right">      973.59</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.938781E+09</td>
    <td align="right">      889.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.125726E+10</td>
    <td align="right">      973.59</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - ELECTRIC_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.542898E+09</td>
    <td align="right">      674.37</td>
    <td align="right">02-JAN-16:10</td>
    <td align="right">0.899552E+09</td>
    <td align="right">      738.04</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.492722E+09</td>
    <td align="right">      674.37</td>
    <td align="right">01-FEB-16:49</td>
    <td align="right">0.813362E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.584719E+09</td>
    <td align="right">      674.37</td>
    <td align="right">03-MAR-16:40</td>
    <td align="right">0.953087E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.499368E+09</td>
    <td align="right">      613.65</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.861900E+09</td>
    <td align="right">      738.04</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.552092E+09</td>
    <td align="right">      613.65</td>
    <td align="right">03-MAY-07:10</td>
    <td align="right">0.926320E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.572236E+09</td>
    <td align="right">      674.37</td>
    <td align="right">07-JUN-14:20</td>
    <td align="right">0.915434E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.520753E+09</td>
    <td align="right">      674.37</td>
    <td align="right">17-JUL-07:10</td>
    <td align="right">0.872785E+09</td>
    <td align="right">      738.04</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.586128E+09</td>
    <td align="right">      674.37</td>
    <td align="right">07-AUG-14:30</td>
    <td align="right">0.953087E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.514846E+09</td>
    <td align="right">      674.37</td>
    <td align="right">12-SEP-07:10</td>
    <td align="right">0.861900E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.535138E+09</td>
    <td align="right">      674.37</td>
    <td align="right">03-OCT-07:10</td>
    <td align="right">0.899552E+09</td>
    <td align="right">      738.04</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.543113E+09</td>
    <td align="right">      674.37</td>
    <td align="right">02-NOV-07:10</td>
    <td align="right">0.888667E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.522564E+09</td>
    <td align="right">      674.37</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">0.872785E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.646658E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107184E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.492722E+09</td>
    <td align="right">      613.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.813362E+09</td>
    <td align="right">      738.04</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.586128E+09</td>
    <td align="right">      674.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.953087E+09</td>
    <td align="right">      738.04</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - ELECTRIC_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.341655E+09</td>
    <td align="right">      400.05</td>
    <td align="right">02-JAN-15:39</td>
    <td align="right">0.533626E+09</td>
    <td align="right">      437.82</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.312513E+09</td>
    <td align="right">      400.05</td>
    <td align="right">01-FEB-15:50</td>
    <td align="right">0.482497E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.360982E+09</td>
    <td align="right">      400.05</td>
    <td align="right">01-MAR-16:49</td>
    <td align="right">0.565383E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.305031E+09</td>
    <td align="right">      364.03</td>
    <td align="right">05-APR-14:30</td>
    <td align="right">0.511290E+09</td>
    <td align="right">      437.82</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.333683E+09</td>
    <td align="right">      364.03</td>
    <td align="right">01-MAY-15:50</td>
    <td align="right">0.549505E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.339784E+09</td>
    <td align="right">      400.05</td>
    <td align="right">07-JUN-14:20</td>
    <td align="right">0.543047E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.310853E+09</td>
    <td align="right">      400.05</td>
    <td align="right">17-JUL-07:19</td>
    <td align="right">0.517747E+09</td>
    <td align="right">      437.82</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.354631E+09</td>
    <td align="right">      400.05</td>
    <td align="right">02-AUG-15:39</td>
    <td align="right">0.565383E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.318293E+09</td>
    <td align="right">      400.05</td>
    <td align="right">05-SEP-15:30</td>
    <td align="right">0.511290E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.342567E+09</td>
    <td align="right">      400.05</td>
    <td align="right">03-OCT-07:10</td>
    <td align="right">0.533626E+09</td>
    <td align="right">      437.82</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.346718E+09</td>
    <td align="right">      400.05</td>
    <td align="right">01-NOV-15:50</td>
    <td align="right">0.527169E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.331910E+09</td>
    <td align="right">      400.05</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">0.517747E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.399862E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.635831E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.305031E+09</td>
    <td align="right">      364.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.482497E+09</td>
    <td align="right">      437.82</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.360982E+09</td>
    <td align="right">      400.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.565383E+09</td>
    <td align="right">      437.82</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - ELECTRIC_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.620245E+09</td>
    <td align="right">      674.37</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.899552E+09</td>
    <td align="right">      738.04</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.556709E+09</td>
    <td align="right">      674.37</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.813362E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.641271E+09</td>
    <td align="right">      674.37</td>
    <td align="right">01-MAR-16:00</td>
    <td align="right">0.953087E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.530483E+09</td>
    <td align="right">      620.44</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.861900E+09</td>
    <td align="right">      738.04</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.566911E+09</td>
    <td align="right">      620.44</td>
    <td align="right">03-MAY-07:10</td>
    <td align="right">0.926320E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.579385E+09</td>
    <td align="right">      674.37</td>
    <td align="right">07-JUN-14:20</td>
    <td align="right">0.915434E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.535551E+09</td>
    <td align="right">      674.37</td>
    <td align="right">17-JUL-07:10</td>
    <td align="right">0.872785E+09</td>
    <td align="right">      738.04</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.627081E+09</td>
    <td align="right">      674.37</td>
    <td align="right">07-AUG-14:20</td>
    <td align="right">0.953087E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.565039E+09</td>
    <td align="right">      674.37</td>
    <td align="right">05-SEP-07:10</td>
    <td align="right">0.861900E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.614405E+09</td>
    <td align="right">      674.37</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.899552E+09</td>
    <td align="right">      738.04</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.621707E+09</td>
    <td align="right">      674.37</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.888667E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.600043E+09</td>
    <td align="right">      674.37</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.872785E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.705883E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107184E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.530483E+09</td>
    <td align="right">      620.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.813362E+09</td>
    <td align="right">      738.04</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.641271E+09</td>
    <td align="right">      674.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.953087E+09</td>
    <td align="right">      738.04</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_4></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - ELECTRIC_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.343959E+09</td>
    <td align="right">      400.05</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.533626E+09</td>
    <td align="right">      437.82</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.309535E+09</td>
    <td align="right">      400.05</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.482497E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.364368E+09</td>
    <td align="right">      400.05</td>
    <td align="right">03-MAR-16:40</td>
    <td align="right">0.565383E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.308309E+09</td>
    <td align="right">      400.05</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.511290E+09</td>
    <td align="right">      437.82</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.335669E+09</td>
    <td align="right">      400.05</td>
    <td align="right">03-MAY-07:10</td>
    <td align="right">0.549505E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.340149E+09</td>
    <td align="right">      400.05</td>
    <td align="right">02-JUN-07:10</td>
    <td align="right">0.543047E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.314191E+09</td>
    <td align="right">      400.05</td>
    <td align="right">17-JUL-07:10</td>
    <td align="right">0.517747E+09</td>
    <td align="right">      437.82</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.363042E+09</td>
    <td align="right">      400.05</td>
    <td align="right">03-AUG-07:10</td>
    <td align="right">0.565383E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.320163E+09</td>
    <td align="right">      400.05</td>
    <td align="right">05-SEP-07:10</td>
    <td align="right">0.511290E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.341765E+09</td>
    <td align="right">      400.05</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.533626E+09</td>
    <td align="right">      437.82</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.342828E+09</td>
    <td align="right">      400.05</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.527169E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.329944E+09</td>
    <td align="right">      400.05</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.517747E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.401392E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.635831E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.308309E+09</td>
    <td align="right">      400.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.482497E+09</td>
    <td align="right">      437.82</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.364368E+09</td>
    <td align="right">      400.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.565383E+09</td>
    <td align="right">      437.82</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORE_ZN></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SPACE LOADS_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.790646E+09</td>
    <td align="right">0.864651E+09</td>
    <td align="right">0.118664E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.715347E+09</td>
    <td align="right">0.782171E+09</td>
    <td align="right">0.107295E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.865946E+09</td>
    <td align="right">0.938781E+09</td>
    <td align="right">0.125726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.752997E+09</td>
    <td align="right">0.824803E+09</td>
    <td align="right">0.113697E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.828296E+09</td>
    <td align="right">0.901716E+09</td>
    <td align="right">0.122195E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.828296E+09</td>
    <td align="right">0.898932E+09</td>
    <td align="right">0.120759E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.752997E+09</td>
    <td align="right">0.827587E+09</td>
    <td align="right">0.115133E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.865946E+09</td>
    <td align="right">0.938781E+09</td>
    <td align="right">0.125726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.752997E+09</td>
    <td align="right">0.824803E+09</td>
    <td align="right">0.113697E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.790646E+09</td>
    <td align="right">0.864651E+09</td>
    <td align="right">0.118664E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.790646E+09</td>
    <td align="right">0.861868E+09</td>
    <td align="right">0.117228E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.752997E+09</td>
    <td align="right">0.827587E+09</td>
    <td align="right">0.115133E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.948776E+10</td>
    <td align="right">0.103563E+11</td>
    <td align="right">0.141392E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.715347E+09</td>
    <td align="right">0.782171E+09</td>
    <td align="right">0.107295E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.865946E+09</td>
    <td align="right">0.938781E+09</td>
    <td align="right">0.125726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SPACE LOADS_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.599361E+09</td>
    <td align="right">0.542898E+09</td>
    <td align="right">0.899552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.873456E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.542279E+09</td>
    <td align="right">0.492722E+09</td>
    <td align="right">0.813362E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.808304E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.656443E+09</td>
    <td align="right">0.584719E+09</td>
    <td align="right">0.953087E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.757576E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.499368E+09</td>
    <td align="right">0.861900E+09</td>
    <td align="right">      445.97</td>
    <td align="right">0.552342E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.627902E+09</td>
    <td align="right">0.552092E+09</td>
    <td align="right">0.926320E+09</td>
    <td align="right">  7177207.61</td>
    <td align="right">0.362758E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.627902E+09</td>
    <td align="right">0.572236E+09</td>
    <td align="right">0.915434E+09</td>
    <td align="right"> 53179065.52</td>
    <td align="right">0.224676E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.520753E+09</td>
    <td align="right">0.872785E+09</td>
    <td align="right"> 92886334.68</td>
    <td align="right">0.108208E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.656443E+09</td>
    <td align="right">0.586128E+09</td>
    <td align="right">0.953087E+09</td>
    <td align="right"> 82220543.96</td>
    <td align="right">0.139090E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.514846E+09</td>
    <td align="right">0.861900E+09</td>
    <td align="right"> 27577715.30</td>
    <td align="right">0.295193E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.599361E+09</td>
    <td align="right">0.535138E+09</td>
    <td align="right">0.899552E+09</td>
    <td align="right">  8780228.61</td>
    <td align="right">0.498303E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.599361E+09</td>
    <td align="right">0.543113E+09</td>
    <td align="right">0.888667E+09</td>
    <td align="right">      533.84</td>
    <td align="right">0.703793E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.522564E+09</td>
    <td align="right">0.872785E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.917090E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.719233E+10</td>
    <td align="right">0.646658E+10</td>
    <td align="right">0.107184E+11</td>
    <td align="right">0.271822E+09</td>
    <td align="right">0.624079E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.542279E+09</td>
    <td align="right">0.492722E+09</td>
    <td align="right">0.813362E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.108208E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.656443E+09</td>
    <td align="right">0.586128E+09</td>
    <td align="right">0.953087E+09</td>
    <td align="right"> 92886334.68</td>
    <td align="right">0.917090E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SPACE LOADS_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.355549E+09</td>
    <td align="right">0.341655E+09</td>
    <td align="right">0.533626E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.234938E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.321687E+09</td>
    <td align="right">0.312513E+09</td>
    <td align="right">0.482497E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.195517E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.389411E+09</td>
    <td align="right">0.360982E+09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.195238E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.305031E+09</td>
    <td align="right">0.511290E+09</td>
    <td align="right">    26883.34</td>
    <td align="right">0.168918E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.372480E+09</td>
    <td align="right">0.333683E+09</td>
    <td align="right">0.549505E+09</td>
    <td align="right">  1230389.47</td>
    <td align="right"> 96240332.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.372480E+09</td>
    <td align="right">0.339784E+09</td>
    <td align="right">0.543047E+09</td>
    <td align="right">  4238514.35</td>
    <td align="right"> 74910352.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.310853E+09</td>
    <td align="right">0.517747E+09</td>
    <td align="right">  8824058.12</td>
    <td align="right"> 42912936.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.389411E+09</td>
    <td align="right">0.354631E+09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">  5984093.09</td>
    <td align="right"> 55709990.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.318293E+09</td>
    <td align="right">0.511290E+09</td>
    <td align="right">  2543754.21</td>
    <td align="right"> 95548812.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.355549E+09</td>
    <td align="right">0.342567E+09</td>
    <td align="right">0.533626E+09</td>
    <td align="right">   471520.40</td>
    <td align="right">0.136295E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.355549E+09</td>
    <td align="right">0.346718E+09</td>
    <td align="right">0.527169E+09</td>
    <td align="right">       14.55</td>
    <td align="right">0.191756E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.331910E+09</td>
    <td align="right">0.517747E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.226639E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.426659E+10</td>
    <td align="right">0.399862E+10</td>
    <td align="right">0.635831E+10</td>
    <td align="right"> 23319227.54</td>
    <td align="right">0.171462E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.321687E+09</td>
    <td align="right">0.305031E+09</td>
    <td align="right">0.482497E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 42912936.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.389411E+09</td>
    <td align="right">0.360982E+09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">  8824058.12</td>
    <td align="right">0.234938E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SPACE LOADS_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.599361E+09</td>
    <td align="right">0.620245E+09</td>
    <td align="right">0.899552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.347070E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.542279E+09</td>
    <td align="right">0.556709E+09</td>
    <td align="right">0.813362E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.287630E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.656443E+09</td>
    <td align="right">0.641271E+09</td>
    <td align="right">0.953087E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.284966E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.530483E+09</td>
    <td align="right">0.861900E+09</td>
    <td align="right">   202483.49</td>
    <td align="right">0.245511E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.627902E+09</td>
    <td align="right">0.566911E+09</td>
    <td align="right">0.926320E+09</td>
    <td align="right">  2862135.10</td>
    <td align="right">0.138814E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.627902E+09</td>
    <td align="right">0.579385E+09</td>
    <td align="right">0.915434E+09</td>
    <td align="right">  7366362.84</td>
    <td align="right">0.109241E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.535551E+09</td>
    <td align="right">0.872785E+09</td>
    <td align="right"> 15427124.69</td>
    <td align="right"> 61024842.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.656443E+09</td>
    <td align="right">0.627081E+09</td>
    <td align="right">0.953087E+09</td>
    <td align="right">  9542430.43</td>
    <td align="right"> 79262063.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.565039E+09</td>
    <td align="right">0.861900E+09</td>
    <td align="right">  5075407.91</td>
    <td align="right">0.137103E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.599361E+09</td>
    <td align="right">0.614405E+09</td>
    <td align="right">0.899552E+09</td>
    <td align="right">  1060152.63</td>
    <td align="right">0.196840E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.599361E+09</td>
    <td align="right">0.621707E+09</td>
    <td align="right">0.888667E+09</td>
    <td align="right">       21.78</td>
    <td align="right">0.281950E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.600043E+09</td>
    <td align="right">0.872785E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.335809E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.719233E+10</td>
    <td align="right">0.705883E+10</td>
    <td align="right">0.107184E+11</td>
    <td align="right"> 41536118.86</td>
    <td align="right">0.250522E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.542279E+09</td>
    <td align="right">0.530483E+09</td>
    <td align="right">0.813362E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 61024842.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.656443E+09</td>
    <td align="right">0.641271E+09</td>
    <td align="right">0.953087E+09</td>
    <td align="right"> 15427124.69</td>
    <td align="right">0.347070E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_4></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SPACE LOADS_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.355549E+09</td>
    <td align="right">0.343959E+09</td>
    <td align="right">0.533626E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.235338E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.321687E+09</td>
    <td align="right">0.309535E+09</td>
    <td align="right">0.482497E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.196363E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.389411E+09</td>
    <td align="right">0.364368E+09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.195862E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.308309E+09</td>
    <td align="right">0.511290E+09</td>
    <td align="right">    32549.92</td>
    <td align="right">0.172652E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.372480E+09</td>
    <td align="right">0.335669E+09</td>
    <td align="right">0.549505E+09</td>
    <td align="right">  1261541.15</td>
    <td align="right"> 99365596.28</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.372480E+09</td>
    <td align="right">0.340149E+09</td>
    <td align="right">0.543047E+09</td>
    <td align="right">  4248040.88</td>
    <td align="right"> 78483898.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.314191E+09</td>
    <td align="right">0.517747E+09</td>
    <td align="right">  8657680.97</td>
    <td align="right"> 44480676.04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.389411E+09</td>
    <td align="right">0.363042E+09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">  5531895.08</td>
    <td align="right"> 57311232.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.320163E+09</td>
    <td align="right">0.511290E+09</td>
    <td align="right">  2754938.75</td>
    <td align="right"> 96867352.86</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.355549E+09</td>
    <td align="right">0.341765E+09</td>
    <td align="right">0.533626E+09</td>
    <td align="right">   581741.05</td>
    <td align="right">0.136653E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.355549E+09</td>
    <td align="right">0.342828E+09</td>
    <td align="right">0.527169E+09</td>
    <td align="right">       14.51</td>
    <td align="right">0.192792E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.329944E+09</td>
    <td align="right">0.517747E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.227222E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.426659E+10</td>
    <td align="right">0.401392E+10</td>
    <td align="right">0.635831E+10</td>
    <td align="right"> 23068402.31</td>
    <td align="right">0.173339E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.321687E+09</td>
    <td align="right">0.308309E+09</td>
    <td align="right">0.482497E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 44480676.04</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.389411E+09</td>
    <td align="right">0.364368E+09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">  8657680.97</td>
    <td align="right">0.235338E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::ATTIC></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SPACE LOADS_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.112487E+10</td>
    <td align="right">0.154515E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.961357E+09</td>
    <td align="right">0.189109E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.859125E+09</td>
    <td align="right">0.289850E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.674252E+09</td>
    <td align="right">0.358375E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.644191E+09</td>
    <td align="right">0.412698E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.693033E+09</td>
    <td align="right">0.397487E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.731853E+09</td>
    <td align="right">0.378440E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.724489E+09</td>
    <td align="right">0.342964E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.887360E+09</td>
    <td align="right">0.276991E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.108959E+10</td>
    <td align="right">0.215650E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.111806E+10</td>
    <td align="right">0.147058E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.124390E+10</td>
    <td align="right">0.138917E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107521E+11</td>
    <td align="right">0.330205E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.644191E+09</td>
    <td align="right">0.138917E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.124390E+10</td>
    <td align="right">0.412698E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.676641E+10</td>
    <td align="right">     6363.73</td>
    <td align="right">02-JAN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.611831E+10</td>
    <td align="right">     6363.73</td>
    <td align="right">01-FEB-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.718432E+10</td>
    <td align="right">     6363.73</td>
    <td align="right">03-MAR-16:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.635135E+10</td>
    <td align="right">     6141.04</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.686367E+10</td>
    <td align="right">     6174.29</td>
    <td align="right">17-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.685504E+10</td>
    <td align="right">     6363.73</td>
    <td align="right">07-JUN-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.644133E+10</td>
    <td align="right">     6363.73</td>
    <td align="right">17-JUL-07:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.716387E+10</td>
    <td align="right">     6363.73</td>
    <td align="right">07-AUG-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.642650E+10</td>
    <td align="right">     6363.73</td>
    <td align="right">12-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.675153E+10</td>
    <td align="right">     6363.73</td>
    <td align="right">03-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.672019E+10</td>
    <td align="right">     6363.73</td>
    <td align="right">02-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.654445E+10</td>
    <td align="right">     6363.73</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.801870E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.611831E+10</td>
    <td align="right">     6141.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.718432E+10</td>
    <td align="right">     6363.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [J]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.271341E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.640706E+09</td>
    <td align="right">0.405300E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.182136E+10</td>
    <td align="right">        0.02</td>
    <td align="right">0.128798E+10</td>
    <td align="right">0.109573E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.245365E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.519402E+09</td>
    <td align="right">0.366466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.161065E+10</td>
    <td align="right">        0.02</td>
    <td align="right">0.132843E+10</td>
    <td align="right"> 88218763.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.138136E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.289012E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.489695E+09</td>
    <td align="right">0.429420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.194973E+10</td>
    <td align="right">        0.02</td>
    <td align="right">0.789292E+09</td>
    <td align="right">0.174589E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.246799E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.396844E+09</td>
    <td align="right">0.388335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.169542E+10</td>
    <td align="right">        0.02</td>
    <td align="right">0.322579E+09</td>
    <td align="right">0.295853E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148003E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.269007E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.354773E+09</td>
    <td align="right">0.417360E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.186496E+10</td>
    <td align="right">        0.02</td>
    <td align="right"> 34075511.55</td>
    <td align="right">0.628679E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.273049E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.321063E+09</td>
    <td align="right">0.412456E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.186496E+10</td>
    <td align="right">        0.02</td>
    <td align="right">  2732209.23</td>
    <td align="right">0.188006E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148003E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.250893E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.341214E+09</td>
    <td align="right">0.393240E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.169542E+10</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.238711E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.286966E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.383334E+09</td>
    <td align="right">0.429420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.194973E+10</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.272130E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.254314E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.437171E+09</td>
    <td align="right">0.388335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.169542E+10</td>
    <td align="right">        0.02</td>
    <td align="right"> 13497645.79</td>
    <td align="right">0.159997E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148003E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.269853E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.539475E+09</td>
    <td align="right">0.405300E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.178019E+10</td>
    <td align="right">        0.02</td>
    <td align="right">0.351763E+09</td>
    <td align="right">0.699046E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.271623E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.599416E+09</td>
    <td align="right">0.400396E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.178019E+10</td>
    <td align="right">        0.02</td>
    <td align="right">0.770736E+09</td>
    <td align="right">0.238450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148003E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.261205E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.660145E+09</td>
    <td align="right">0.393240E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.170002E+10</td>
    <td align="right">        0.02</td>
    <td align="right">0.114169E+10</td>
    <td align="right"> 70473955.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.318943E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.568324E+10</td>
    <td align="right">0.482927E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.214081E+11</td>
    <td align="right">        0.24</td>
    <td align="right">0.604278E+10</td>
    <td align="right">0.108933E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.180071E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.245365E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.321063E+09</td>
    <td align="right">0.366466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.161065E+10</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right"> 70473955.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.138136E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.289012E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.660145E+09</td>
    <td align="right">0.429420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.194973E+10</td>
    <td align="right">        0.02</td>
    <td align="right">0.132843E+10</td>
    <td align="right">0.272130E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [Invalid/Undefined]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.706194E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.104134E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 69389857.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 30027070.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 28158864.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102980E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152008E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.349817E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152008E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PEAK ENERGY END-USE - ELECTRICITY PART 1_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY {Maximum}[W]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3038.42</td>
    <td align="right">02-JAN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">      611.30</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     3325.31</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1811.35</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">     6466.95</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3038.42</td>
    <td align="right">01-FEB-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">      611.30</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">     3325.31</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1811.35</td>
    <td align="right">01-FEB-08:39</td>
    <td align="right">        0.00</td>
    <td align="right">07-FEB-08:50</td>
    <td align="right">     6017.56</td>
    <td align="right">02-FEB-07:19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3038.42</td>
    <td align="right">03-MAR-16:40</td>
    <td align="right">        0.00</td>
    <td align="right">      611.30</td>
    <td align="right">01-MAR-06:10</td>
    <td align="right">     3325.31</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1811.35</td>
    <td align="right">01-MAR-10:39</td>
    <td align="right">        0.00</td>
    <td align="right">15-MAR-08:50</td>
    <td align="right">     5635.87</td>
    <td align="right">08-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2815.73</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      611.30</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">     3325.31</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1811.35</td>
    <td align="right">03-APR-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">04-APR-07:00</td>
    <td align="right">     5705.04</td>
    <td align="right">04-APR-06:19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2848.99</td>
    <td align="right">17-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      388.55</td>
    <td align="right">01-MAY-18:49</td>
    <td align="right">     3325.31</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1811.35</td>
    <td align="right">02-MAY-16:40</td>
    <td align="right">        0.00</td>
    <td align="right">04-MAY-08:39</td>
    <td align="right">     1292.33</td>
    <td align="right">18-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     3038.42</td>
    <td align="right">07-JUN-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">      388.55</td>
    <td align="right">01-JUN-19:19</td>
    <td align="right">     3325.31</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1811.35</td>
    <td align="right">01-JUN-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">27-JUN-07:40</td>
    <td align="right">      381.91</td>
    <td align="right">09-JUN-06:49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     3038.42</td>
    <td align="right">17-JUL-07:19</td>
    <td align="right">        0.00</td>
    <td align="right">      388.55</td>
    <td align="right">01-JUL-19:30</td>
    <td align="right">     3325.31</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1811.35</td>
    <td align="right">03-JUL-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">05-JUL-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3038.42</td>
    <td align="right">07-AUG-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">      611.30</td>
    <td align="right">09-AUG-05:10</td>
    <td align="right">     3325.31</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1811.35</td>
    <td align="right">01-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-AUG-09:39</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     3038.42</td>
    <td align="right">12-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      611.30</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">     3325.31</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1811.35</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">        0.00</td>
    <td align="right">20-SEP-07:49</td>
    <td align="right">      569.71</td>
    <td align="right">29-SEP-06:40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3038.42</td>
    <td align="right">03-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      611.30</td>
    <td align="right">01-OCT-05:10</td>
    <td align="right">     3325.31</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1811.35</td>
    <td align="right">02-OCT-07:30</td>
    <td align="right">        0.00</td>
    <td align="right">06-OCT-08:50</td>
    <td align="right">     5705.48</td>
    <td align="right">30-OCT-06:19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3038.42</td>
    <td align="right">02-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      611.30</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">     3325.31</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1811.35</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">08-NOV-09:39</td>
    <td align="right">     6651.33</td>
    <td align="right">27-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3038.42</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">      611.30</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">     3325.31</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1811.35</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">     5790.55</td>
    <td align="right">18-DEC-07:19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2815.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      388.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3325.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1811.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3038.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      611.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3325.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1811.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6651.33</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PEAK ELECTRICAL DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.121554E+11</td>
    <td align="right">   13280.352</td>
    <td align="right">09-JAN-08:09</td>
    <td align="right">    2748.225</td>
    <td align="right">    3325.307</td>
    <td align="right">    1811.346</td>
    <td align="right">    4824.474</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.110464E+11</td>
    <td align="right">   13447.888</td>
    <td align="right">16-FEB-08:09</td>
    <td align="right">    2662.308</td>
    <td align="right">    3325.307</td>
    <td align="right">    1811.346</td>
    <td align="right">    5077.927</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121170E+11</td>
    <td align="right">   11020.038</td>
    <td align="right">08-MAR-07:10</td>
    <td align="right">    1339.173</td>
    <td align="right">    1662.653</td>
    <td align="right">    1811.346</td>
    <td align="right">    5635.865</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.105421E+11</td>
    <td align="right">   11082.142</td>
    <td align="right">04-APR-06:19</td>
    <td align="right">    1332.104</td>
    <td align="right">    1662.653</td>
    <td align="right">    1811.346</td>
    <td align="right">    5705.038</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.112755E+11</td>
    <td align="right">   10972.393</td>
    <td align="right">22-MAY-15:09</td>
    <td align="right">    2565.575</td>
    <td align="right">    3325.307</td>
    <td align="right">    1811.346</td>
    <td align="right">       0.000</td>
    <td align="right">    2699.166</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.124039E+11</td>
    <td align="right">   12945.649</td>
    <td align="right">26-JUN-13:09</td>
    <td align="right">    2468.841</td>
    <td align="right">    3325.307</td>
    <td align="right">    1811.346</td>
    <td align="right">       0.000</td>
    <td align="right">    4769.155</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.123944E+11</td>
    <td align="right">   13040.896</td>
    <td align="right">13-JUL-15:00</td>
    <td align="right">    2772.924</td>
    <td align="right">    3325.307</td>
    <td align="right">    1811.346</td>
    <td align="right">       0.000</td>
    <td align="right">    4560.320</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.137476E+11</td>
    <td align="right">   12915.175</td>
    <td align="right">03-AUG-15:00</td>
    <td align="right">    2504.859</td>
    <td align="right">    3325.307</td>
    <td align="right">    1811.346</td>
    <td align="right">       0.000</td>
    <td align="right">    4702.663</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.116526E+11</td>
    <td align="right">   13217.368</td>
    <td align="right">07-SEP-15:30</td>
    <td align="right">    2597.565</td>
    <td align="right">    3325.307</td>
    <td align="right">    1811.346</td>
    <td align="right">       0.000</td>
    <td align="right">    4912.150</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116514E+11</td>
    <td align="right">   11779.716</td>
    <td align="right">30-OCT-06:19</td>
    <td align="right">    1417.932</td>
    <td align="right">    1662.653</td>
    <td align="right">    1811.346</td>
    <td align="right">    5705.485</td>
    <td align="right">       0.000</td>
    <td align="right">     611.300</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.115890E+11</td>
    <td align="right">   13475.876</td>
    <td align="right">27-NOV-08:09</td>
    <td align="right">    2748.225</td>
    <td align="right">    3325.307</td>
    <td align="right">    1811.346</td>
    <td align="right">    5019.998</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116461E+11</td>
    <td align="right">   12505.169</td>
    <td align="right">12-DEC-09:30</td>
    <td align="right">    2619.502</td>
    <td align="right">    3325.307</td>
    <td align="right">    1811.346</td>
    <td align="right">    4178.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.142221E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.105421E+11</td>
    <td align="right">   10972.393</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1332.104</td>
    <td align="right">    1662.653</td>
    <td align="right">    1811.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.137476E+11</td>
    <td align="right">   13475.876</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2772.924</td>
    <td align="right">    3325.307</td>
    <td align="right">    1811.346</td>
    <td align="right">    5705.485</td>
    <td align="right">    4912.150</td>
    <td align="right">     611.300</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKGASDEMAND::Meter></a>
<p>Report:<b> PEAK GAS DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-03
    17:35:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PEAK GAS DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY [J]</td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">GAS:HVAC {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">MISCPLUGGAS:INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">GAS:PLANT [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [Invalid/Undefined]</td>
    <td align="right">WATER HEATER:WATERSYSTEMS:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.706194E+09</td>
    <td align="right">   24751.266</td>
    <td align="right">17-JAN-07:10</td>
    <td align="right">   24751.266</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   24751.266</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.104134E+10</td>
    <td align="right">   24024.691</td>
    <td align="right">16-FEB-07:10</td>
    <td align="right">   24024.691</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   24024.691</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.693899E+08</td>
    <td align="right">    6952.635</td>
    <td align="right">08-MAR-06:10</td>
    <td align="right">    6952.635</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6952.635</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.300271E+08</td>
    <td align="right">    5403.953</td>
    <td align="right">03-APR-05:10</td>
    <td align="right">    5403.953</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5403.953</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.281589E+08</td>
    <td align="right">    5519.648</td>
    <td align="right">30-OCT-05:10</td>
    <td align="right">    5519.648</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5519.648</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.102980E+09</td>
    <td align="right">   10366.641</td>
    <td align="right">27-NOV-06:10</td>
    <td align="right">   10366.641</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   10366.641</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.152008E+10</td>
    <td align="right">   24751.266</td>
    <td align="right">11-DEC-07:10</td>
    <td align="right">   24751.266</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   24751.266</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.349817E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.152008E+10</td>
    <td align="right">   24751.266</td>
    <td align="right">&nbsp;</td>
    <td align="right">   24751.266</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   24751.266</td>
  </tr>
</table>
<br><br>
</body>
</html>
