Time,PSZ-AC:1:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:1:DesPer 1:Des Heat Cap [W],PSZ-AC:1:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:1:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:1:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:1:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:1:DesPer 2:Des Heat Cap [W],PSZ-AC:1:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:1:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:1:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:2:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:2:DesPer 1:Des Heat Cap [W],PSZ-AC:2:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:2:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:2:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:2:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:2:DesPer 2:Des Heat Cap [W],PSZ-AC:2:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:2:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:2:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:3:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:3:DesPer 1:Des Heat Cap [W],PSZ-AC:3:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:3:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:3:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:3:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:3:DesPer 2:Des Heat Cap [W],PSZ-AC:3:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:3:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:3:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:4:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:4:DesPer 1:Des Heat Cap [W],PSZ-AC:4:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:4:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:4:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:4:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:4:DesPer 2:Des Heat Cap [W],PSZ-AC:4:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:4:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:4:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:5:DesPer 1:Des Heat Cap [W],PSZ-AC:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:5:DesPer 2:Des Heat Cap [W],PSZ-AC:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:5:DesPer 2:Des Tot Cool Cap [W]
00:10:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.329984E+03,2.491784E-01,2.676618E+03,4.028808E+03,1.252313E-01,4.542528E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.008214E+03,1.921563E-01,2.065336E+03,3.220716E+03,8.140627E-02,2.829808E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.980857E+02,1.162239E-01,1.250076E+03,1.946807E+03,1.333414E-01,4.696487E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.008214E+03,1.894619E-01,2.035314E+03,3.186793E+03,8.128015E-02,2.827414E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.980857E+02,1.256982E-01,1.355642E+03,2.063231E+03
00:20:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.337085E+03,2.486686E-01,2.663836E+03,4.015544E+03,1.252317E-01,4.542536E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.013597E+03,1.911692E-01,2.048954E+03,3.203071E+03,8.140655E-02,2.829814E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.012789E+02,1.155497E-01,1.239370E+03,1.935219E+03,1.333418E-01,4.696495E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.013597E+03,1.884412E-01,2.018558E+03,3.168713E+03,8.128043E-02,2.827419E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.012789E+02,1.246555E-01,1.340831E+03,2.047249E+03
00:30:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.344186E+03,2.481748E-01,2.651233E+03,4.002465E+03,1.252322E-01,4.542544E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.018980E+03,1.902112E-01,2.032896E+03,3.185769E+03,8.140682E-02,2.829819E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.044721E+02,1.148950E-01,1.228882E+03,1.923861E+03,1.333422E-01,4.696503E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.018980E+03,1.874522E-01,2.002156E+03,3.151008E+03,8.128069E-02,2.827424E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.044721E+02,1.236552E-01,1.326491E+03,2.031766E+03
00:40:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.351287E+03,2.476959E-01,2.638796E+03,3.989557E+03,1.252325E-01,4.542552E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.024363E+03,1.892807E-01,2.017146E+03,3.168793E+03,8.140707E-02,2.829823E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.076653E+02,1.142587E-01,1.218600E+03,1.912722E+03,1.333426E-01,4.696510E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.024363E+03,1.864929E-01,1.986084E+03,3.133653E+03,8.128094E-02,2.827429E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.076653E+02,1.226941E-01,1.312589E+03,2.016745E+03
00:50:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.358388E+03,2.472307E-01,2.626512E+03,3.976808E+03,1.252329E-01,4.542559E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.029746E+03,1.883765E-01,2.001688E+03,3.152130E+03,8.140731E-02,2.829828E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.108584E+02,1.136401E-01,1.208514E+03,1.901795E+03,1.333430E-01,4.696517E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.029746E+03,1.855613E-01,1.970321E+03,3.116630E+03,8.128118E-02,2.827434E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.108584E+02,1.217696E-01,1.299095E+03,2.002159E+03
01:00:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.365488E+03,2.467783E-01,2.614370E+03,3.964205E+03,1.252332E-01,4.542565E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.035129E+03,1.874972E-01,1.986508E+03,3.135767E+03,8.140753E-02,2.829832E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.140516E+02,1.130385E-01,1.198617E+03,1.891072E+03,1.333433E-01,4.696523E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.035129E+03,1.846561E-01,1.954852E+03,3.099922E+03,8.128141E-02,2.827438E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.140516E+02,1.208792E-01,1.285981E+03,1.987980E+03
01:10:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.370222E+03,2.463379E-01,2.604729E+03,3.954152E+03,1.252336E-01,4.542571E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.038717E+03,1.866471E-01,1.973447E+03,3.121602E+03,8.140775E-02,2.829836E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.161804E+02,1.124565E-01,1.190004E+03,1.881683E+03,1.333436E-01,4.696529E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.038717E+03,1.837820E-01,1.941524E+03,3.085437E+03,8.128162E-02,2.827442E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.161804E+02,1.200243E-01,1.274327E+03,1.975319E+03
01:20:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.374956E+03,2.459088E-01,2.595214E+03,3.944231E+03,1.252339E-01,4.542577E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.042306E+03,1.858251E-01,1.960701E+03,3.107778E+03,8.140795E-02,2.829840E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.183092E+02,1.118936E-01,1.181604E+03,1.872525E+03,1.333439E-01,4.696535E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.042306E+03,1.829382E-01,1.928534E+03,3.071319E+03,8.128183E-02,2.827446E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.183092E+02,1.192030E-01,1.263046E+03,1.963058E+03
01:30:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.379690E+03,2.454904E-01,2.585818E+03,3.934434E+03,1.252342E-01,4.542583E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.045894E+03,1.850307E-01,1.948260E+03,3.094281E+03,8.140815E-02,2.829844E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.204380E+02,1.113494E-01,1.173411E+03,1.863589E+03,1.333442E-01,4.696541E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.045894E+03,1.821238E-01,1.915872E+03,3.057554E+03,8.128202E-02,2.827450E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.204380E+02,1.184135E-01,1.252122E+03,1.951175E+03
01:40:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.384424E+03,2.450823E-01,2.576536E+03,3.924755E+03,1.252345E-01,4.542588E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.049483E+03,1.842631E-01,1.936119E+03,3.081107E+03,8.140834E-02,2.829848E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.225668E+02,1.108234E-01,1.165421E+03,1.854873E+03,1.333445E-01,4.696546E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.049483E+03,1.813383E-01,1.903530E+03,3.044136E+03,8.128221E-02,2.827453E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.225668E+02,1.176546E-01,1.241536E+03,1.939654E+03
01:50:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.389158E+03,2.446839E-01,2.567363E+03,3.915192E+03,1.252347E-01,4.542594E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.053071E+03,1.835218E-01,1.924270E+03,3.068256E+03,8.140852E-02,2.829851E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.246956E+02,1.103153E-01,1.157631E+03,1.846376E+03,1.333448E-01,4.696551E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.053071E+03,1.805810E-01,1.891504E+03,3.031066E+03,8.128239E-02,2.827457E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.246956E+02,1.169249E-01,1.231277E+03,1.928486E+03
02:00:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.393892E+03,2.442952E-01,2.558298E+03,3.905738E+03,1.252350E-01,4.542599E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.056660E+03,1.828064E-01,1.912711E+03,3.055727E+03,8.140869E-02,2.829854E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.268243E+02,1.098247E-01,1.150036E+03,1.838098E+03,1.333450E-01,4.696556E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.056660E+03,1.798515E-01,1.879787E+03,3.018342E+03,8.128256E-02,2.827460E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.268243E+02,1.162233E-01,1.221331E+03,1.917661E+03
02:10:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.397442E+03,2.439158E-01,2.550520E+03,3.897603E+03,1.252353E-01,4.542603E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.059351E+03,1.821114E-01,1.902275E+03,3.044363E+03,8.140886E-02,2.829857E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.284209E+02,1.093482E-01,1.143130E+03,1.830535E+03,1.333453E-01,4.696561E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.059351E+03,1.791439E-01,1.869211E+03,3.006803E+03,8.128273E-02,2.827463E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.284209E+02,1.155455E-01,1.212182E+03,1.907666E+03
02:20:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.400992E+03,2.435455E-01,2.542844E+03,3.889574E+03,1.252355E-01,4.542608E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.062043E+03,1.814364E-01,1.892062E+03,3.033237E+03,8.140902E-02,2.829860E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.300175E+02,1.088853E-01,1.136376E+03,1.823136E+03,1.333455E-01,4.696565E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.062043E+03,1.784578E-01,1.858875E+03,2.995520E+03,8.128289E-02,2.827466E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.300175E+02,1.148906E-01,1.203288E+03,1.897943E+03
02:30:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.404543E+03,2.431842E-01,2.535267E+03,3.881650E+03,1.252357E-01,4.542612E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.064734E+03,1.807810E-01,1.882069E+03,3.022346E+03,8.140917E-02,2.829863E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.316141E+02,1.084360E-01,1.129773E+03,1.815898E+03,1.333458E-01,4.696569E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.064734E+03,1.777927E-01,1.848773E+03,2.984489E+03,8.128304E-02,2.827469E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.316141E+02,1.142578E-01,1.194641E+03,1.888482E+03
02:40:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.408093E+03,2.428316E-01,2.527787E+03,3.873830E+03,1.252360E-01,4.542617E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.067426E+03,1.801451E-01,1.872292E+03,3.011687E+03,8.140932E-02,2.829866E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.332107E+02,1.080000E-01,1.123318E+03,1.808820E+03,1.333460E-01,4.696574E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.067426E+03,1.771482E-01,1.838901E+03,2.973706E+03,8.128319E-02,2.827472E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.332107E+02,1.136462E-01,1.186230E+03,1.879276E+03
02:50:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.411644E+03,2.424875E-01,2.520403E+03,3.866109E+03,1.252362E-01,4.542621E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.070117E+03,1.795283E-01,1.862727E+03,3.001261E+03,8.140946E-02,2.829869E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.348073E+02,1.075770E-01,1.117008E+03,1.801902E+03,1.333462E-01,4.696578E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.070117E+03,1.765240E-01,1.829254E+03,2.963169E+03,8.128334E-02,2.827475E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.348073E+02,1.130553E-01,1.178050E+03,1.870318E+03
03:00:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.415194E+03,2.421517E-01,2.513110E+03,3.858487E+03,1.252364E-01,4.542625E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.072809E+03,1.789302E-01,1.853372E+03,2.991068E+03,8.140960E-02,2.829872E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.364039E+02,1.071669E-01,1.110842E+03,1.795143E+03,1.333464E-01,4.696582E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.072809E+03,1.759196E-01,1.819828E+03,2.952880E+03,8.128348E-02,2.827477E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.364039E+02,1.124843E-01,1.170091E+03,1.861604E+03
03:10:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.418744E+03,2.418239E-01,2.505907E+03,3.850958E+03,1.252366E-01,4.542629E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.075500E+03,1.783452E-01,1.844162E+03,2.981027E+03,8.140974E-02,2.829874E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.380005E+02,1.067659E-01,1.104778E+03,1.788491E+03,1.333466E-01,4.696586E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.075500E+03,1.753290E-01,1.810556E+03,2.942752E+03,8.128361E-02,2.827480E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.380005E+02,1.119291E-01,1.162308E+03,1.853076E+03
03:20:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.422295E+03,2.415039E-01,2.498791E+03,3.843523E+03,1.252368E-01,4.542632E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.078191E+03,1.777730E-01,1.835095E+03,2.971138E+03,8.140987E-02,2.829877E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.395971E+02,1.063739E-01,1.098813E+03,1.781946E+03,1.333468E-01,4.696589E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.078191E+03,1.747519E-01,1.801434E+03,2.932783E+03,8.128374E-02,2.827482E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.395971E+02,1.113891E-01,1.154694E+03,1.844730E+03
03:30:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.425845E+03,2.411915E-01,2.491760E+03,3.836177E+03,1.252370E-01,4.542636E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.080883E+03,1.772132E-01,1.826166E+03,2.961396E+03,8.141000E-02,2.829879E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.411936E+02,1.059905E-01,1.092945E+03,1.775504E+03,1.333470E-01,4.696593E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.080883E+03,1.741876E-01,1.792456E+03,2.922967E+03,8.128387E-02,2.827485E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.411936E+02,1.108636E-01,1.147243E+03,1.836556E+03
03:40:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.429395E+03,2.408864E-01,2.484810E+03,3.828919E+03,1.252372E-01,4.542640E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.083574E+03,1.766653E-01,1.817371E+03,2.951799E+03,8.141012E-02,2.829881E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.427902E+02,1.056155E-01,1.087170E+03,1.769163E+03,1.333472E-01,4.696596E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.083574E+03,1.736358E-01,1.783616E+03,2.913301E+03,8.128399E-02,2.827487E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.427902E+02,1.103521E-01,1.139947E+03,1.828550E+03
03:50:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.432946E+03,2.405884E-01,2.477939E+03,3.821744E+03,1.252374E-01,4.542643E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.086266E+03,1.761291E-01,1.808705E+03,2.942340E+03,8.141024E-02,2.829884E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.443868E+02,1.052486E-01,1.081486E+03,1.762919E+03,1.333474E-01,4.696600E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.086266E+03,1.730960E-01,1.774910E+03,2.903779E+03,8.128411E-02,2.827489E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.443868E+02,1.098540E-01,1.132800E+03,1.820705E+03
04:00:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.436496E+03,2.402972E-01,2.471143E+03,3.814648E+03,1.252375E-01,4.542646E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.088957E+03,1.756040E-01,1.800162E+03,2.933014E+03,8.141036E-02,2.829886E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.459834E+02,1.048895E-01,1.075888E+03,1.756770E+03,1.333475E-01,4.696603E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.088957E+03,1.725676E-01,1.766331E+03,2.894394E+03,8.128423E-02,2.827492E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.459834E+02,1.093686E-01,1.125795E+03,1.813013E+03
04:10:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.438863E+03,2.400124E-01,2.465604E+03,3.808837E+03,1.252377E-01,4.542650E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.090751E+03,1.750938E-01,1.792683E+03,2.924797E+03,8.141047E-02,2.829888E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.470478E+02,1.045408E-01,1.070938E+03,1.751296E+03,1.333477E-01,4.696606E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.090751E+03,1.720548E-01,1.758823E+03,2.886126E+03,8.128434E-02,2.827494E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.470478E+02,1.088983E-01,1.119491E+03,1.806053E+03
04:20:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.441230E+03,2.397339E-01,2.460133E+03,3.803098E+03,1.252379E-01,4.542653E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.092546E+03,1.745989E-01,1.785375E+03,2.916770E+03,8.141058E-02,2.829890E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.481122E+02,1.042025E-01,1.066104E+03,1.745954E+03,1.333479E-01,4.696609E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.092546E+03,1.715580E-01,1.751493E+03,2.878057E+03,8.128446E-02,2.827496E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.481122E+02,1.084430E-01,1.113353E+03,1.799278E+03
04:30:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.443597E+03,2.394613E-01,2.454729E+03,3.797430E+03,1.252380E-01,4.542656E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.094340E+03,1.741191E-01,1.778234E+03,2.908927E+03,8.141069E-02,2.829892E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.491766E+02,1.038746E-01,1.061387E+03,1.740739E+03,1.333480E-01,4.696613E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.094340E+03,1.710769E-01,1.744338E+03,2.870181E+03,8.128456E-02,2.827498E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.491766E+02,1.080023E-01,1.107378E+03,1.792680E+03
04:40:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.445964E+03,2.391967E-01,2.449414E+03,3.791861E+03,1.252382E-01,4.542659E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.096134E+03,1.737334E-01,1.772142E+03,2.902435E+03,8.141080E-02,2.829894E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.502410E+02,1.036916E-01,1.058283E+03,1.737644E+03,1.333482E-01,4.696615E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.096134E+03,1.707566E-01,1.738975E+03,2.864644E+03,8.128467E-02,2.827500E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.502410E+02,1.076190E-01,1.102043E+03,1.786890E+03
04:50:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.448331E+03,2.389499E-01,2.444296E+03,3.786519E+03,1.252383E-01,4.542662E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.097929E+03,1.734758E-01,1.767478E+03,2.897680E+03,8.141090E-02,2.829896E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.513054E+02,1.039950E-01,1.060599E+03,1.741528E+03,1.333483E-01,4.696618E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.097929E+03,1.708175E-01,1.737859E+03,2.864493E+03,8.128477E-02,2.827502E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.513054E+02,1.073111E-01,1.097548E+03,1.782112E+03
05:00:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.450698E+03,2.387455E-01,2.439652E+03,3.781732E+03,1.252385E-01,4.542665E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.099723E+03,1.733943E-01,1.764775E+03,2.895279E+03,8.141100E-02,2.829898E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.523698E+02,1.052675E-01,1.073712E+03,1.758937E+03,1.333485E-01,4.696621E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.099723E+03,1.714849E-01,1.743500E+03,2.872658E+03,8.128487E-02,2.827504E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.523698E+02,1.071050E-01,1.094186E+03,1.778680E+03
05:10:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.448331E+03,2.386190E-01,2.440609E+03,3.782775E+03,1.252386E-01,4.542667E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.097929E+03,1.735451E-01,1.768250E+03,2.899639E+03,8.141109E-02,2.829900E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.513054E+02,1.076496E-01,1.101315E+03,1.793103E+03,1.333486E-01,4.696624E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.097929E+03,1.725148E-01,1.756768E+03,2.888739E+03,8.128496E-02,2.827505E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.513054E+02,1.070322E-01,1.094440E+03,1.779190E+03
05:20:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.445964E+03,2.386030E-01,2.442798E+03,3.785224E+03,1.252388E-01,4.542670E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.096134E+03,1.739693E-01,1.774769E+03,2.907621E+03,8.141119E-02,2.829902E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.502410E+02,1.111340E-01,1.141199E+03,1.841066E+03,1.333488E-01,4.696627E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.096134E+03,1.739489E-01,1.774539E+03,2.909945E+03,8.128506E-02,2.827507E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.502410E+02,1.071129E-01,1.096403E+03,1.781719E+03
05:30:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.443597E+03,2.387071E-01,2.446332E+03,3.789133E+03,1.252389E-01,4.542673E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.094340E+03,1.744466E-01,1.781888E+03,2.915905E+03,8.141128E-02,2.829903E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.491766E+02,1.160566E-01,1.197110E+03,1.906769E+03,1.333489E-01,4.696629E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.094340E+03,1.756342E-01,1.795116E+03,2.934156E+03,8.128515E-02,2.827509E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.491766E+02,1.073671E-01,1.100303E+03,1.786474E+03
05:40:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.441230E+03,2.389704E-01,2.451648E+03,3.794999E+03,1.252390E-01,4.542675E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.092546E+03,1.750921E-01,1.790889E+03,2.926719E+03,8.141137E-02,2.829905E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.481122E+02,1.224243E-01,1.269131E+03,1.992225E+03,1.333490E-01,4.696632E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.092546E+03,1.775097E-01,1.817822E+03,2.961656E+03,8.128524E-02,2.827511E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.481122E+02,1.077638E-01,1.105797E+03,1.793031E+03
05:50:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.438863E+03,2.393958E-01,2.458776E+03,3.802958E+03,1.252392E-01,4.542678E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.090751E+03,1.759501E-01,1.802264E+03,2.940359E+03,8.141145E-02,2.829907E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.470478E+02,1.299811E-01,1.354404E+03,2.091300E+03,1.333492E-01,4.696634E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.090751E+03,1.790328E-01,1.836607E+03,2.983753E+03,8.128533E-02,2.827512E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.470478E+02,1.081213E-01,1.110857E+03,1.798970E+03
06:00:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.436496E+03,2.399803E-01,2.467679E+03,3.812841E+03,1.252393E-01,4.542680E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.088957E+03,1.770140E-01,1.815934E+03,2.956433E+03,8.141154E-02,2.829908E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.459834E+02,1.383095E-01,1.448280E+03,2.196441E+03,1.333493E-01,4.696637E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.088957E+03,1.802220E-01,1.851675E+03,3.001042E+03,8.128541E-02,2.827514E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.459834E+02,1.085330E-01,1.116522E+03,1.805705E+03
06:10:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.428212E+03,2.406939E-01,2.483937E+03,3.830260E+03,1.252394E-01,4.542682E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.082677E+03,1.782680E-01,1.836209E+03,2.979153E+03,8.141162E-02,2.829910E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.422580E+02,1.472958E-01,1.552153E+03,2.307293E+03,1.333494E-01,4.696639E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.082677E+03,1.812624E-01,1.869572E+03,3.020192E+03,8.128549E-02,2.827516E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.422580E+02,1.089864E-01,1.125314E+03,1.815550E+03
06:20:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.419928E+03,2.415058E-01,2.501291E+03,3.848852E+03,1.252395E-01,4.542685E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.076397E+03,1.794166E-01,1.855311E+03,3.000000E+03,8.141170E-02,2.829911E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.385327E+02,1.569447E-01,1.663413E+03,2.425220E+03,1.333495E-01,4.696641E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.076397E+03,1.821202E-01,1.885435E+03,3.036795E+03,8.128557E-02,2.827517E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.385327E+02,1.094845E-01,1.134603E+03,1.825882E+03
06:30:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.411644E+03,2.424013E-01,2.519569E+03,3.868436E+03,1.252397E-01,4.542687E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.070117E+03,1.808851E-01,1.877969E+03,3.025522E+03,8.141178E-02,2.829913E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.348073E+02,1.668945E-01,1.778023E+03,2.545573E+03,1.333496E-01,4.696643E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.070117E+03,1.829497E-01,1.900974E+03,3.053077E+03,8.128565E-02,2.827519E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.348073E+02,1.100181E-01,1.144285E+03,1.836533E+03
06:40:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.403359E+03,2.433251E-01,2.538158E+03,3.888652E+03,1.252398E-01,4.542689E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.063837E+03,1.826063E-01,1.903439E+03,3.055183E+03,8.141186E-02,2.829914E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.310819E+02,1.771024E-01,1.895506E+03,2.674235E+03,1.333498E-01,4.696646E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.063837E+03,1.837653E-01,1.916354E+03,3.069836E+03,8.128573E-02,2.827520E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.310819E+02,1.106221E-01,1.154746E+03,1.848332E+03
06:50:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.395075E+03,2.442607E-01,2.556874E+03,3.908656E+03,1.252399E-01,4.542691E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.057557E+03,1.844837E-01,1.930645E+03,3.085817E+03,8.141193E-02,2.829916E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.273565E+02,1.873644E-01,2.013589E+03,2.796708E+03,1.333499E-01,4.696648E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.057557E+03,1.848638E-01,1.934881E+03,3.089953E+03,8.128580E-02,2.827521E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.273565E+02,1.114497E-01,1.167698E+03,1.862816E+03
07:00:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.386791E+03,2.451718E-01,2.575315E+03,3.928130E+03,1.252400E-01,4.542693E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.051277E+03,1.864392E-01,1.958720E+03,3.116756E+03,8.141200E-02,2.829917E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.236312E+02,1.975195E-01,2.130479E+03,2.914654E+03,1.333500E-01,4.696650E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.051277E+03,1.860141E-01,1.953983E+03,3.110368E+03,8.128587E-02,2.827523E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.236312E+02,1.123824E-01,1.181818E+03,1.878455E+03
07:10:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.366672E+03,2.460430E-01,2.605146E+03,3.959146E+03,1.200489E-01,4.444148E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.036026E+03,1.886487E-01,1.998596E+03,3.154126E+03,7.795131E-02,2.764220E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.145838E+02,2.076821E-01,2.252777E+03,3.029428E+03,1.281589E-01,4.598104E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.036026E+03,1.878109E-01,1.989261E+03,3.142875E+03,7.782518E-02,2.761826E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.145838E+02,1.137163E-01,1.205732E+03,1.900902E+03
07:20:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.346553E+03,2.468745E-01,2.634535E+03,3.989647E+03,1.148502E-01,4.345455E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.020774E+03,1.910957E-01,2.041119E+03,3.183325E+03,7.448564E-02,2.698426E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.055365E+02,2.173554E-01,2.369624E+03,3.122760E+03,1.229607E-01,4.499421E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.020774E+03,1.898185E-01,2.026888E+03,3.166469E+03,7.435951E-02,2.696032E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,6.055365E+02,1.151229E-01,1.230456E+03,1.916278E+03
07:30:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.326434E+03,2.476880E-01,2.663722E+03,4.019908E+03,1.096543E-01,4.246814E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.005523E+03,1.936180E-01,2.084483E+03,3.214293E+03,7.102175E-02,2.632665E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.964891E+02,2.264541E-01,2.480072E+03,3.214807E+03,1.177649E-01,4.400782E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.005523E+03,1.920427E-01,2.066930E+03,3.193719E+03,7.089561E-02,2.630271E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.964891E+02,1.165988E-01,1.255954E+03,1.933124E+03
07:40:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.306315E+03,2.485176E-01,2.693087E+03,4.050357E+03,1.044563E-01,4.148133E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.902715E+02,1.960929E-01,2.127316E+03,3.247676E+03,6.755645E-02,2.566878E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.874418E+02,2.347792E-01,2.581898E+03,3.305647E+03,1.125670E-01,4.302103E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.902715E+02,1.943871E-01,2.108308E+03,3.225699E+03,6.743030E-02,2.564484E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.874418E+02,1.181040E-01,1.281776E+03,1.952538E+03
07:50:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.286196E+03,2.493853E-01,2.722875E+03,4.081258E+03,9.925706E-02,4.049431E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.750201E+02,1.985393E-01,2.169831E+03,3.283090E+03,6.409034E-02,2.501076E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.783945E+02,2.423390E-01,2.675195E+03,3.392819E+03,1.073679E-01,4.203400E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.750201E+02,1.968797E-01,2.151337E+03,3.262123E+03,6.396419E-02,2.498681E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.783945E+02,1.196548E-01,1.308105E+03,1.974257E+03
08:00:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.266077E+03,2.503174E-01,2.753383E+03,4.113443E+03,9.405679E-02,3.950709E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.597687E+02,2.009871E-01,2.212363E+03,3.325086E+03,6.062351E-02,2.435261E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.693471E+02,2.491040E-01,2.759637E+03,3.478399E+03,1.021676E-01,4.104677E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.597687E+02,1.995037E-01,2.195833E+03,3.306770E+03,6.049737E-02,2.432866E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.693471E+02,1.212529E-01,1.334963E+03,2.000872E+03
08:10:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.243592E+03,2.513405E-01,2.787273E+03,4.148683E+03,9.404675E-02,3.950513E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.427230E+02,2.032200E-01,2.254295E+03,3.363124E+03,6.061681E-02,2.435129E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.592354E+02,2.547976E-01,2.833207E+03,3.549765E+03,1.021575E-01,4.104479E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.427230E+02,2.020100E-01,2.240812E+03,3.348582E+03,6.049066E-02,2.432735E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.592354E+02,1.225896E-01,1.359974E+03,2.023178E+03
08:20:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.221106E+03,2.524622E-01,2.822261E+03,4.184996E+03,9.404340E-02,3.950447E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.256773E+02,2.055036E-01,2.296792E+03,3.401748E+03,6.061447E-02,2.435083E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.491237E+02,2.597730E-01,2.898771E+03,3.613467E+03,1.021535E-01,4.104400E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.256773E+02,2.046298E-01,2.287056E+03,3.391373E+03,6.048833E-02,2.432688E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.491237E+02,1.238081E-01,1.383667E+03,2.043937E+03
08:30:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.198620E+03,2.536766E-01,2.858279E+03,4.223334E+03,9.403650E-02,3.950313E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.086316E+02,2.077948E-01,2.339373E+03,3.446073E+03,6.060981E-02,2.434992E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.390119E+02,2.639938E-01,2.955922E+03,3.672849E+03,1.021463E-01,4.104260E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.086316E+02,2.073117E-01,2.333989E+03,3.440762E+03,6.048368E-02,2.432598E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.390119E+02,1.250180E-01,1.407262E+03,2.068189E+03
08:40:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.176134E+03,2.549631E-01,2.895101E+03,4.261780E+03,9.403092E-02,3.950205E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,8.915859E+02,2.100539E-01,2.381594E+03,3.486906E+03,6.060604E-02,2.434919E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.289002E+02,2.674024E-01,3.004020E+03,3.720777E+03,1.021404E-01,4.104145E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,8.915859E+02,2.100405E-01,2.381444E+03,3.487422E+03,6.047992E-02,2.432525E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.289002E+02,1.262367E-01,1.430956E+03,2.090823E+03
08:50:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.153648E+03,2.563031E-01,2.932521E+03,4.301376E+03,9.402584E-02,3.950107E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,8.745402E+02,2.123109E-01,2.423793E+03,3.530117E+03,6.060262E-02,2.434852E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.187885E+02,2.699453E-01,3.042473E+03,3.760086E+03,1.021351E-01,4.104041E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,8.745402E+02,2.128018E-01,2.429263E+03,3.537079E+03,6.047651E-02,2.432458E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.187885E+02,1.274604E-01,1.454706E+03,2.114906E+03
09:00:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.131163E+03,2.576933E-01,2.970497E+03,4.341918E+03,9.402116E-02,3.950016E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,8.574944E+02,2.145975E-01,2.466318E+03,3.575180E+03,6.059949E-02,2.434792E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.086767E+02,2.713177E-01,3.067878E+03,3.786395E+03,1.021302E-01,4.103947E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,8.574944E+02,2.155973E-01,2.477459E+03,3.588781E+03,6.047338E-02,2.432398E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.086767E+02,1.286935E-01,1.478557E+03,2.139966E+03
09:10:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.111044E+03,2.591073E-01,3.006372E+03,4.380020E+03,9.401686E-02,3.949933E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,8.422430E+02,2.169831E-01,2.508153E+03,3.618836E+03,6.059661E-02,2.434736E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.996294E+02,2.712788E-01,3.076492E+03,3.794994E+03,1.021257E-01,4.103860E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,8.422430E+02,2.181842E-01,2.521537E+03,3.634862E+03,6.047050E-02,2.432342E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.996294E+02,1.299611E-01,1.501730E+03,2.163876E+03
09:20:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.090925E+03,2.605380E-01,3.042434E+03,4.417221E+03,9.401291E-02,3.949857E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,8.269916E+02,2.194666E-01,2.551080E+03,3.660635E+03,6.059398E-02,2.434685E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.905821E+02,2.698559E-01,3.069685E+03,3.787725E+03,1.021216E-01,4.103780E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,8.269916E+02,2.207032E-01,2.564859E+03,3.676738E+03,6.046787E-02,2.432291E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.905821E+02,1.314025E-01,1.526839E+03,2.188303E+03
09:30:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.070806E+03,2.619714E-01,3.078528E+03,4.454267E+03,9.400927E-02,3.949787E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,8.117402E+02,2.220985E-01,2.595662E+03,3.704153E+03,6.059157E-02,2.434638E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.815347E+02,2.670575E-01,3.047553E+03,3.765010E+03,1.021179E-01,4.103708E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,8.117402E+02,2.231722E-01,2.607626E+03,3.717916E+03,6.046546E-02,2.432244E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.815347E+02,1.328912E-01,1.552478E+03,2.213289E+03
09:40:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.050687E+03,2.634078E-01,3.114654E+03,4.492699E+03,9.400594E-02,3.949722E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,7.964888E+02,2.249704E-01,2.642917E+03,3.754709E+03,6.058936E-02,2.434595E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.724874E+02,2.629165E-01,3.010458E+03,3.725372E+03,1.021145E-01,4.103642E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,7.964888E+02,2.255959E-01,2.649887E+03,3.762638E+03,6.046325E-02,2.432201E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.724874E+02,1.344021E-01,1.578363E+03,2.240862E+03
09:50:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.030568E+03,2.648394E-01,3.150723E+03,4.529995E+03,9.400288E-02,3.949663E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,7.812373E+02,2.280901E-01,2.692930E+03,3.805617E+03,6.058734E-02,2.434556E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.634400E+02,2.575029E-01,2.959178E+03,3.672613E+03,1.021114E-01,4.103581E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,7.812373E+02,2.279718E-01,2.691612E+03,3.804299E+03,6.046124E-02,2.432163E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.634400E+02,1.359276E-01,1.604407E+03,2.267154E+03
10:00:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.010449E+03,2.662535E-01,3.186600E+03,4.566752E+03,9.400007E-02,3.949609E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,7.659859E+02,2.314698E-01,2.745843E+03,3.859036E+03,6.058550E-02,2.434521E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.543927E+02,2.511994E-01,2.897983E+03,3.609817E+03,1.021085E-01,4.103526E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,7.659859E+02,2.302923E-01,2.732722E+03,3.844797E+03,6.045939E-02,2.432127E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.543927E+02,1.374566E-01,1.630493E+03,2.293173E+03
10:10:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,9.926972E+02,2.676601E-01,3.220020E+03,4.602386E+03,9.399749E-02,3.949559E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,7.525288E+02,2.350660E-01,2.799368E+03,3.917193E+03,6.058381E-02,2.434488E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.464098E+02,2.443834E-01,2.830009E+03,3.536722E+03,1.021059E-01,4.103476E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,7.525288E+02,2.324998E-01,2.770773E+03,3.885321E+03,6.045771E-02,2.432094E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.464098E+02,1.389286E-01,1.654876E+03,2.319337E+03
10:20:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,9.749453E+02,2.690445E-01,3.253192E+03,4.636793E+03,9.399513E-02,3.949514E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,7.390717E+02,2.389000E-01,2.855541E+03,3.975593E+03,6.058227E-02,2.434458E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.384268E+02,2.372230E-01,2.758194E+03,3.462309E+03,1.021035E-01,4.103430E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,7.390717E+02,2.346341E-01,2.808006E+03,3.923082E+03,6.045617E-02,2.432065E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.384268E+02,1.403723E-01,1.678942E+03,2.343981E+03
10:30:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,9.571933E+02,2.704007E-01,3.286053E+03,4.671210E+03,9.399297E-02,3.949472E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,7.256145E+02,2.429292E-01,2.913892E+03,4.037450E+03,6.058086E-02,2.434431E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.304439E+02,2.299606E-01,2.685247E+03,3.385345E+03,1.021014E-01,4.103388E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,7.256145E+02,2.367083E-01,2.844573E+03,3.960930E+03,6.045476E-02,2.432038E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.304439E+02,1.417916E-01,1.702738E+03,2.368812E+03
10:40:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,9.394414E+02,2.717352E-01,3.318671E+03,4.705993E+03,9.399098E-02,3.949434E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,7.121574E+02,2.471120E-01,2.973955E+03,4.103112E+03,6.057958E-02,2.434407E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.224609E+02,2.228703E-01,2.614217E+03,3.308414E+03,1.020994E-01,4.103350E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,7.121574E+02,2.387325E-01,2.880583E+03,3.999488E+03,6.045348E-02,2.432013E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.224609E+02,1.431879E-01,1.726278E+03,2.394176E+03
10:50:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,9.216894E+02,2.730439E-01,3.351002E+03,4.739151E+03,9.398916E-02,3.949399E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.987003E+02,2.513981E-01,3.035168E+03,4.165830E+03,6.057840E-02,2.434384E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.144780E+02,2.162076E-01,2.547952E+03,3.240387E+03,1.020976E-01,4.103316E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.987003E+02,2.407059E-01,2.916025E+03,4.035034E+03,6.045230E-02,2.431990E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.144780E+02,1.445562E-01,1.749506E+03,2.417619E+03
11:00:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,9.039374E+02,2.743274E-01,3.383052E+03,4.771609E+03,9.398749E-02,3.949367E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.852431E+02,2.557376E-01,3.096976E+03,4.227918E+03,6.057732E-02,2.434363E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.064950E+02,2.102884E-01,2.489971E+03,3.181636E+03,1.020959E-01,4.103284E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.852431E+02,2.426302E-01,2.950921E+03,4.069418E+03,6.045122E-02,2.431969E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.064950E+02,1.458943E-01,1.772397E+03,2.440289E+03
11:10:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,8.921028E+02,2.755829E-01,3.408875E+03,4.797873E+03,9.398595E-02,3.949337E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.762717E+02,2.600709E-01,3.154233E+03,4.285909E+03,6.057633E-02,2.434344E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.011731E+02,2.052814E-01,2.439497E+03,3.129826E+03,1.020944E-01,4.103255E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.762717E+02,2.444971E-01,2.980695E+03,4.099022E+03,6.045023E-02,2.431950E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.011731E+02,1.472150E-01,1.792435E+03,2.460345E+03
11:20:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,8.802682E+02,2.768272E-01,3.434572E+03,4.825373E+03,9.398453E-02,3.949310E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.673003E+02,2.643612E-01,3.211008E+03,4.347759E+03,6.057543E-02,2.434327E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.958511E+02,2.012135E-01,2.399485E+03,3.085977E+03,1.020930E-01,4.103228E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.673003E+02,2.463211E-01,3.009988E+03,4.130485E+03,6.044932E-02,2.431933E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.958511E+02,1.485095E-01,1.812180E+03,2.481664E+03
11:30:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,8.684335E+02,2.780571E-01,3.460099E+03,4.852133E+03,9.398323E-02,3.949285E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.583288E+02,2.685551E-01,3.266699E+03,4.406428E+03,6.057459E-02,2.434311E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.905291E+02,1.980093E-01,2.369093E+03,3.053621E+03,1.020918E-01,4.103204E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.583288E+02,2.481003E-01,3.038773E+03,4.160525E+03,6.044849E-02,2.431917E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.905291E+02,1.497708E-01,1.831550E+03,2.501958E+03
11:40:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,8.565989E+02,2.792594E-01,3.485322E+03,4.877702E+03,9.398203E-02,3.949262E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.493574E+02,2.725926E-01,3.320651E+03,4.460360E+03,6.057383E-02,2.434296E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.852072E+02,1.955442E-01,2.346937E+03,3.031681E+03,1.020906E-01,4.103181E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.493574E+02,2.498234E-01,3.066936E+03,4.188551E+03,6.044773E-02,2.431902E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.852072E+02,1.509899E-01,1.850450E+03,2.520819E+03
11:50:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,8.447642E+02,2.804417E-01,3.510322E+03,4.903172E+03,9.398092E-02,3.949241E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.403860E+02,2.764351E-01,3.372431E+03,4.512494E+03,6.057312E-02,2.434282E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.798852E+02,1.936787E-01,2.331465E+03,3.016474E+03,1.020895E-01,4.103161E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.403860E+02,2.514976E-01,3.094555E+03,4.216312E+03,6.044702E-02,2.431889E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.798852E+02,1.519957E-01,1.866975E+03,2.537183E+03
12:00:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,8.329296E+02,2.815994E-01,3.535049E+03,4.928461E+03,9.397990E-02,3.949221E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.314146E+02,2.800393E-01,3.421555E+03,4.562205E+03,6.057247E-02,2.434270E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.745633E+02,1.921629E-01,2.319888E+03,3.005086E+03,1.020885E-01,4.103142E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.314146E+02,2.531210E-01,3.121608E+03,4.243709E+03,6.044637E-02,2.431876E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.745633E+02,1.529031E-01,1.882404E+03,2.552716E+03
