Time,PSZ-AC:1:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:1:DesPer 1:Des Heat Cap [W],PSZ-AC:1:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:1:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:1:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:1:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:1:DesPer 2:Des Heat Cap [W],PSZ-AC:1:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:1:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:1:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:2:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:2:DesPer 1:Des Heat Cap [W],PSZ-AC:2:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:2:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:2:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:2:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:2:DesPer 2:Des Heat Cap [W],PSZ-AC:2:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:2:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:2:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:3:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:3:DesPer 1:Des Heat Cap [W],PSZ-AC:3:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:3:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:3:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:3:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:3:DesPer 2:Des Heat Cap [W],PSZ-AC:3:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:3:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:3:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:4:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:4:DesPer 1:Des Heat Cap [W],PSZ-AC:4:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:4:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:4:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:4:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:4:DesPer 2:Des Heat Cap [W],PSZ-AC:4:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:4:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:4:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:5:DesPer 1:Des Heat Cap [W],PSZ-AC:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:5:DesPer 2:Des Heat Cap [W],PSZ-AC:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:5:DesPer 2:Des Tot Cool Cap [W]
12:10:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,8.234619E+02,2.827267E-01,3.557070E+03,4.951059E+03,9.397895E-02,3.949203E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.242374E+02,2.833701E-01,3.465838E+03,4.607149E+03,6.057187E-02,2.434259E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.703057E+02,1.908385E-01,2.309382E+03,2.994610E+03,1.020876E-01,4.103124E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.242374E+02,2.546971E-01,3.146340E+03,4.268895E+03,6.044577E-02,2.431865E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.703057E+02,1.537416E-01,1.896000E+03,2.566544E+03
12:20:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,8.139942E+02,2.838360E-01,3.578895E+03,4.973757E+03,9.397808E-02,3.949186E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.170603E+02,2.864069E-01,3.506850E+03,4.649424E+03,6.057132E-02,2.434248E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.660481E+02,1.898378E-01,2.302484E+03,2.987743E+03,1.020868E-01,4.103108E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.170603E+02,2.562374E-01,3.170676E+03,4.294130E+03,6.044521E-02,2.431854E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.660481E+02,1.545223E-01,1.908954E+03,2.579898E+03
12:30:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,8.045265E+02,2.848863E-01,3.600048E+03,4.995920E+03,9.397726E-02,3.949171E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.098832E+02,2.890958E-01,3.543971E+03,4.688142E+03,6.057080E-02,2.434238E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.617905E+02,1.890052E-01,2.297451E+03,2.982367E+03,1.020860E-01,4.103093E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.098832E+02,2.577116E-01,3.194263E+03,4.318885E+03,6.044470E-02,2.431844E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.617905E+02,1.552310E-01,1.921100E+03,2.592504E+03
12:40:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,7.950588E+02,2.859039E-01,3.620836E+03,5.017293E+03,9.397650E-02,3.949156E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.027060E+02,2.914371E-01,3.577217E+03,4.721726E+03,6.057032E-02,2.434229E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.575330E+02,1.883090E-01,2.293938E+03,2.978796E+03,1.020853E-01,4.103079E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.027060E+02,2.591396E-01,3.217334E+03,4.342545E+03,6.044422E-02,2.431835E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.575330E+02,1.558824E-01,1.932605E+03,2.604073E+03
12:50:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,7.855910E+02,2.868717E-01,3.641067E+03,5.038095E+03,9.397580E-02,3.949143E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.955289E+02,2.934072E-01,3.606326E+03,4.751074E+03,6.056988E-02,2.434220E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.532754E+02,1.877277E-01,2.291705E+03,2.976513E+03,1.020846E-01,4.103067E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.955289E+02,2.605086E-01,3.239747E+03,4.365564E+03,6.044377E-02,2.431827E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.532754E+02,1.566452E-01,1.945350E+03,2.617158E+03
13:00:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,7.761233E+02,2.877881E-01,3.660727E+03,5.058308E+03,9.397514E-02,3.949130E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.883517E+02,2.949999E-01,3.631230E+03,4.776102E+03,6.056946E-02,2.434212E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.490178E+02,1.872475E-01,2.290599E+03,2.975445E+03,1.020840E-01,4.103055E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.883517E+02,2.618166E-01,3.261480E+03,4.387904E+03,6.044335E-02,2.431819E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.490178E+02,1.574036E-01,1.958048E+03,2.630239E+03
13:10:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,7.702060E+02,2.886503E-01,3.676231E+03,5.074276E+03,9.397453E-02,3.949119E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.838660E+02,2.962137E-01,3.649221E+03,4.794044E+03,6.056907E-02,2.434205E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.463568E+02,1.868542E-01,2.288864E+03,2.973817E+03,1.020834E-01,4.103043E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.838660E+02,2.630577E-01,3.279775E+03,4.406740E+03,6.044297E-02,2.431811E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.463568E+02,1.583272E-01,1.970989E+03,2.643909E+03
13:20:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,7.642887E+02,2.894328E-01,3.690848E+03,5.089284E+03,9.397395E-02,3.949108E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.793803E+02,2.970364E-01,3.662853E+03,4.807474E+03,6.056871E-02,2.434198E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.436959E+02,1.863412E-01,2.285795E+03,2.970619E+03,1.020829E-01,4.103033E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.793803E+02,2.642093E-01,3.297074E+03,4.424525E+03,6.044260E-02,2.431804E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.436959E+02,1.596729E-01,1.988633E+03,2.662898E+03
13:30:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,7.583714E+02,2.901815E-01,3.705107E+03,5.103951E+03,9.397341E-02,3.949097E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.748946E+02,2.975190E-01,3.672716E+03,4.817047E+03,6.056837E-02,2.434191E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.410349E+02,1.858365E-01,2.282831E+03,2.967505E+03,1.020823E-01,4.103023E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.748946E+02,2.653050E-01,3.313768E+03,4.441717E+03,6.044226E-02,2.431798E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.410349E+02,1.617024E-01,2.013905E+03,2.690165E+03
13:40:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,7.524541E+02,2.908686E-01,3.718680E+03,5.117888E+03,9.397290E-02,3.949088E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.704089E+02,2.976649E-01,3.678828E+03,4.822753E+03,6.056805E-02,2.434185E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.383739E+02,1.853471E-01,2.280039E+03,2.964558E+03,1.020819E-01,4.103014E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.704089E+02,2.663219E-01,3.329584E+03,4.457991E+03,6.044194E-02,2.431792E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.383739E+02,1.646392E-01,2.049289E+03,2.728162E+03
13:50:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,7.465367E+02,2.915091E-01,3.731736E+03,5.131289E+03,9.397242E-02,3.949078E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.659232E+02,2.975138E-01,3.681633E+03,4.825058E+03,6.056774E-02,2.434180E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.357129E+02,1.848713E-01,2.277398E+03,2.961759E+03,1.020814E-01,4.103005E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.659232E+02,2.672684E-01,3.344617E+03,4.473450E+03,6.044164E-02,2.431786E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.357129E+02,1.687080E-01,2.097284E+03,2.779441E+03
14:00:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,7.406194E+02,2.921059E-01,3.744303E+03,5.144182E+03,9.397197E-02,3.949070E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.614375E+02,2.971023E-01,3.681535E+03,4.824381E+03,6.056746E-02,2.434174E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.330519E+02,1.844244E-01,2.275079E+03,2.959313E+03,1.020810E-01,4.102997E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.614375E+02,2.681445E-01,3.358865E+03,4.488089E+03,6.044135E-02,2.431780E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.330519E+02,1.740972E-01,2.159991E+03,2.846162E+03
14:10:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,7.406194E+02,2.926634E-01,3.750515E+03,5.150595E+03,9.397155E-02,3.949062E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.614375E+02,2.964685E-01,3.674474E+03,4.816594E+03,6.056719E-02,2.434169E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.330519E+02,1.839818E-01,2.270147E+03,2.954173E+03,1.020806E-01,4.102989E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.614375E+02,2.689474E-01,3.367812E+03,4.497300E+03,6.044108E-02,2.431775E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.330519E+02,1.807559E-01,2.234182E+03,2.924753E+03
14:20:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,7.406194E+02,2.931830E-01,3.756306E+03,5.156572E+03,9.397114E-02,3.949054E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.614375E+02,2.956552E-01,3.665413E+03,4.806773E+03,6.056693E-02,2.434164E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.330519E+02,1.835337E-01,2.265155E+03,2.948949E+03,1.020802E-01,4.102982E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.614375E+02,2.696768E-01,3.375939E+03,4.505659E+03,6.044082E-02,2.431770E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.330519E+02,1.885182E-01,2.320669E+03,3.015711E+03
14:30:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,7.406194E+02,2.936479E-01,3.761495E+03,5.161894E+03,9.397076E-02,3.949047E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.614375E+02,2.946899E-01,3.654667E+03,4.795332E+03,6.056669E-02,2.434159E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.330519E+02,1.830645E-01,2.259932E+03,2.943515E+03,1.020798E-01,4.102975E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.614375E+02,2.703174E-01,3.383087E+03,4.512979E+03,6.044058E-02,2.431766E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.330519E+02,1.971956E-01,2.417360E+03,3.115984E+03
14:40:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,7.406194E+02,2.940769E-01,3.766295E+03,5.167053E+03,9.397040E-02,3.949040E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.614375E+02,2.936285E-01,3.642862E+03,4.782629E+03,6.056646E-02,2.434155E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.330519E+02,1.825772E-01,2.254515E+03,2.937765E+03,1.020795E-01,4.102968E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.614375E+02,2.708854E-01,3.389436E+03,4.519759E+03,6.044035E-02,2.431761E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.330519E+02,2.065895E-01,2.522043E+03,3.226468E+03
14:50:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,7.406194E+02,2.944696E-01,3.770692E+03,5.171483E+03,9.397005E-02,3.949033E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.614375E+02,2.924652E-01,3.629921E+03,4.769065E+03,6.056624E-02,2.434151E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.330519E+02,1.820214E-01,2.248334E+03,2.931386E+03,1.020791E-01,4.102962E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.614375E+02,2.713048E-01,3.394129E+03,4.524339E+03,6.044013E-02,2.431757E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.330519E+02,2.165662E-01,2.633225E+03,3.339205E+03
15:00:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,7.406194E+02,2.948198E-01,3.774614E+03,5.175437E+03,9.396972E-02,3.949027E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.614375E+02,2.912829E-01,3.616768E+03,4.755305E+03,6.056603E-02,2.434147E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.330519E+02,1.813941E-01,2.241356E+03,2.924150E+03,1.020788E-01,4.102956E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.614375E+02,2.716194E-01,3.397655E+03,4.527805E+03,6.043992E-02,2.431753E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.330519E+02,2.268495E-01,2.747826E+03,3.455689E+03
15:10:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,7.477202E+02,2.951231E-01,3.770914E+03,5.171620E+03,9.396941E-02,3.949021E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.668203E+02,2.901432E-01,3.598706E+03,4.736575E+03,6.056582E-02,2.434143E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.362451E+02,1.807117E-01,2.230572E+03,2.913005E+03,1.020785E-01,4.102950E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.668203E+02,2.715353E-01,3.391355E+03,4.520886E+03,6.043972E-02,2.431749E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.362451E+02,2.370710E-01,2.858548E+03,3.568267E+03
15:20:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,7.548210E+02,2.953733E-01,3.766620E+03,5.167186E+03,9.396911E-02,3.949015E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.722032E+02,2.890230E-01,3.580861E+03,4.717999E+03,6.056563E-02,2.434139E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.394383E+02,1.799735E-01,2.219166E+03,2.901176E+03,1.020782E-01,4.102945E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.722032E+02,2.712527E-01,3.382843E+03,4.511940E+03,6.043952E-02,2.431746E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.394383E+02,2.468575E-01,2.964426E+03,3.676017E+03
15:30:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,7.619218E+02,2.955728E-01,3.761760E+03,5.162275E+03,9.396882E-02,3.949010E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.775860E+02,2.879220E-01,3.563226E+03,4.699377E+03,6.056545E-02,2.434136E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.426315E+02,1.791803E-01,2.207145E+03,2.888500E+03,1.020780E-01,4.102940E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.775860E+02,2.708195E-01,3.372650E+03,4.501248E+03,6.043934E-02,2.431742E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.426315E+02,2.559994E-01,3.063120E+03,3.778661E+03
15:40:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,7.690225E+02,2.957090E-01,3.756186E+03,5.156570E+03,9.396854E-02,3.949004E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.829689E+02,2.868244E-01,3.545623E+03,4.680997E+03,6.056527E-02,2.434132E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.458246E+02,1.783255E-01,2.194433E+03,2.875214E+03,1.020777E-01,4.102935E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.829689E+02,2.702276E-01,3.360681E+03,4.488619E+03,6.043916E-02,2.431739E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.458246E+02,2.643467E-01,3.152954E+03,3.871026E+03
15:50:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,7.761233E+02,2.957736E-01,3.749814E+03,5.149928E+03,9.396828E-02,3.948999E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.883517E+02,2.857542E-01,3.528324E+03,4.663263E+03,6.056510E-02,2.434129E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.490178E+02,1.776289E-01,2.183482E+03,2.864091E+03,1.020774E-01,4.102930E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.883517E+02,2.695475E-01,3.347729E+03,4.474993E+03,6.043899E-02,2.431735E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.490178E+02,2.716955E-01,3.231660E+03,3.950314E+03
16:00:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,7.832241E+02,2.957663E-01,3.742641E+03,5.142446E+03,9.396802E-02,3.948995E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.937346E+02,2.846413E-01,3.510549E+03,4.644966E+03,6.056493E-02,2.434126E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.522110E+02,1.769420E-01,2.172641E+03,2.852846E+03,1.020772E-01,4.102925E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,5.937346E+02,2.687287E-01,3.333231E+03,4.459606E+03,6.043883E-02,2.431732E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.522110E+02,2.780132E-01,3.298878E+03,4.018427E+03
16:10:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,7.926918E+02,2.956839E-01,3.732264E+03,5.131671E+03,9.396778E-02,3.948990E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.009117E+02,2.834347E-01,3.489936E+03,4.623654E+03,6.056478E-02,2.434123E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.564686E+02,1.762305E-01,2.160460E+03,2.840177E+03,1.020770E-01,4.102921E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.009117E+02,2.680636E-01,3.318651E+03,4.444467E+03,6.043867E-02,2.431729E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.564686E+02,2.834089E-01,3.354758E+03,4.075286E+03
16:20:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,8.021595E+02,2.955251E-01,3.721035E+03,5.119994E+03,9.396754E-02,3.948985E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.080889E+02,2.821544E-01,3.468501E+03,4.601435E+03,6.056462E-02,2.434120E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.607261E+02,1.754872E-01,2.147926E+03,2.827202E+03,1.020767E-01,4.102916E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.080889E+02,2.673415E-01,3.303437E+03,4.428686E+03,6.043852E-02,2.431726E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.607261E+02,2.880392E-01,3.402108E+03,4.123692E+03
16:30:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,8.116273E+02,2.952974E-01,3.709033E+03,5.107514E+03,9.396732E-02,3.948981E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.152660E+02,2.808055E-01,3.446296E+03,4.578386E+03,6.056448E-02,2.434117E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.649837E+02,1.747107E-01,2.135018E+03,2.813907E+03,1.020765E-01,4.102912E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.152660E+02,2.665200E-01,3.287108E+03,4.411722E+03,6.043837E-02,2.431724E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.649837E+02,2.919421E-01,3.441348E+03,4.163975E+03
16:40:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,8.210950E+02,2.949875E-01,3.696113E+03,5.094058E+03,9.396710E-02,3.948977E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.224432E+02,2.793694E-01,3.423116E+03,4.554279E+03,6.056433E-02,2.434115E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.692413E+02,1.738900E-01,2.121615E+03,2.800148E+03,1.020763E-01,4.102908E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.224432E+02,2.655792E-01,3.269448E+03,4.393330E+03,6.043823E-02,2.431721E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.692413E+02,2.951017E-01,3.472300E+03,4.195873E+03
16:50:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,8.305627E+02,2.945913E-01,3.682234E+03,5.079483E+03,9.396689E-02,3.948973E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.296203E+02,2.778340E-01,3.398834E+03,4.528439E+03,6.056420E-02,2.434112E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.734989E+02,1.728401E-01,2.105661E+03,2.783180E+03,1.020761E-01,4.102904E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.296203E+02,2.645079E-01,3.250337E+03,4.373007E+03,6.043809E-02,2.431718E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.734989E+02,2.974928E-01,3.494693E+03,4.219601E+03
17:00:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,8.400304E+02,2.941209E-01,3.667530E+03,5.064143E+03,9.396668E-02,3.948969E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.367974E+02,2.765318E-01,3.377152E+03,4.506057E+03,6.056406E-02,2.434110E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.777564E+02,1.716820E-01,2.088502E+03,2.765283E+03,1.020759E-01,4.102900E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.367974E+02,2.633689E-01,3.230473E+03,4.352290E+03,6.043796E-02,2.431716E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.777564E+02,2.989629E-01,3.506824E+03,4.232300E+03
17:10:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,8.518650E+02,2.935988E-01,3.649882E+03,5.045842E+03,9.396648E-02,3.948965E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.457689E+02,2.752168E-01,3.353532E+03,4.481592E+03,6.056394E-02,2.434107E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.830784E+02,1.704430E-01,2.069377E+03,2.745501E+03,1.020757E-01,4.102897E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.457689E+02,2.622161E-01,3.208660E+03,4.329737E+03,6.043783E-02,2.431713E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.830784E+02,2.994675E-01,3.507132E+03,4.232912E+03
17:20:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,8.636997E+02,2.930514E-01,3.631952E+03,5.027242E+03,9.396629E-02,3.948962E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.547403E+02,2.737296E-01,3.327993E+03,4.454981E+03,6.056381E-02,2.434105E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.884004E+02,1.690802E-01,2.048871E+03,2.724187E+03,1.020755E-01,4.102893E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.547403E+02,2.610079E-01,3.186231E+03,4.306404E+03,6.043770E-02,2.431711E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.884004E+02,2.988619E-01,3.495069E+03,4.221051E+03
17:30:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,8.755343E+02,2.924974E-01,3.613949E+03,5.008559E+03,9.396610E-02,3.948958E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.637117E+02,2.720974E-01,3.300839E+03,4.426840E+03,6.056369E-02,2.434102E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.937223E+02,1.676255E-01,2.027343E+03,2.701799E+03,1.020753E-01,4.102890E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.637117E+02,2.598577E-01,3.164447E+03,4.283798E+03,6.043758E-02,2.431709E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.937223E+02,2.972573E-01,3.471873E+03,4.197939E+03
17:40:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,8.873690E+02,2.919483E-01,3.596000E+03,4.989937E+03,9.396592E-02,3.948955E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.726831E+02,2.703184E-01,3.272049E+03,4.397075E+03,6.056357E-02,2.434100E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.990443E+02,1.660932E-01,2.004949E+03,2.678468E+03,1.020752E-01,4.102886E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.726831E+02,2.588326E-01,3.144058E+03,4.262669E+03,6.043746E-02,2.431706E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,3.990443E+02,2.946815E-01,3.437854E+03,4.163594E+03
17:50:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,8.992036E+02,2.914126E-01,3.578198E+03,4.971492E+03,9.396575E-02,3.948951E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.816545E+02,2.686880E-01,3.244910E+03,4.369273E+03,6.056346E-02,2.434098E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.043663E+02,1.644931E-01,1.981797E+03,2.654291E+03,1.020750E-01,4.102883E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.816545E+02,2.579898E-01,3.125696E+03,4.243701E+03,6.043735E-02,2.431704E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.043663E+02,2.911338E-01,3.393002E+03,4.117920E+03
18:00:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,9.110382E+02,2.908742E-01,3.560363E+03,4.953034E+03,9.396558E-02,3.948948E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.906260E+02,2.666569E-01,3.213306E+03,4.336065E+03,6.056335E-02,2.434096E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.096882E+02,1.628530E-01,1.958200E+03,2.629607E+03,1.020748E-01,4.102880E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,6.906260E+02,2.573030E-01,3.109071E+03,4.226554E+03,6.043724E-02,2.431702E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.096882E+02,2.867416E-01,3.338737E+03,4.062514E+03
18:10:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,9.287902E+02,2.902996E-01,3.536209E+03,4.928126E+03,9.915696E-02,4.047492E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,7.040831E+02,2.644039E-01,3.174742E+03,4.295551E+03,6.402426E-02,2.499792E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.176712E+02,1.611613E-01,1.931365E+03,2.601539E+03,1.072662E-01,4.201424E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,7.040831E+02,2.566599E-01,3.088447E+03,4.205273E+03,6.389815E-02,2.497398E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.176712E+02,2.814985E-01,3.272328E+03,3.994630E+03
18:20:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,9.465422E+02,2.896477E-01,3.511192E+03,4.902289E+03,1.043511E-01,4.146090E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,7.175402E+02,2.621066E-01,3.135687E+03,4.254733E+03,6.748698E-02,2.565523E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.256541E+02,1.596418E-01,1.906450E+03,2.575624E+03,1.124601E-01,4.300017E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,7.175402E+02,2.563539E-01,3.071580E+03,4.188266E+03,6.736087E-02,2.563130E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.256541E+02,2.756927E-01,3.199650E+03,3.920416E+03
18:30:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,9.642941E+02,2.888847E-01,3.484939E+03,4.875112E+03,1.095456E-01,4.244696E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,7.309974E+02,2.596964E-01,3.095371E+03,4.212674E+03,7.095003E-02,2.631262E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.336371E+02,1.581534E-01,1.881881E+03,2.549914E+03,1.176546E-01,4.398624E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,7.309974E+02,2.559828E-01,3.053988E+03,4.170220E+03,7.082393E-02,2.628868E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.336371E+02,2.691044E-01,3.118252E+03,3.837018E+03
18:40:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,9.820461E+02,2.879813E-01,3.457119E+03,4.846231E+03,1.147423E-01,4.343345E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,7.444545E+02,2.574240E-01,3.056592E+03,4.172494E+03,7.441455E-02,2.697030E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.416200E+02,1.566468E-01,1.857109E+03,2.523982E+03,1.228513E-01,4.497274E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,7.444545E+02,2.554615E-01,3.034722E+03,4.150454E+03,7.428844E-02,2.694636E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.416200E+02,2.615799E-01,3.026422E+03,3.742750E+03
18:50:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,9.997980E+02,2.869169E-01,3.427506E+03,4.815403E+03,1.199407E-01,4.442028E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,7.579116E+02,2.548062E-01,3.013964E+03,4.127686E+03,7.788017E-02,2.762821E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.496029E+02,1.551252E-01,1.832171E+03,2.497961E+03,1.280498E-01,4.595960E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,7.579116E+02,2.545390E-01,3.010985E+03,4.125894E+03,7.775407E-02,2.760427E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.496029E+02,2.531109E-01,2.924065E+03,3.637628E+03
19:00:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.017550E+03,2.856768E-01,3.395936E+03,4.782447E+03,1.251405E-01,4.540741E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,7.713688E+02,2.519897E-01,2.969121E+03,4.080462E+03,8.134676E-02,2.828632E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.575859E+02,1.535478E-01,1.806610E+03,2.471312E+03,1.332497E-01,4.694676E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,7.713688E+02,2.530756E-01,2.981221E+03,4.094956E+03,8.122065E-02,2.826238E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.575859E+02,2.437137E-01,2.811367E+03,3.521731E+03
19:10:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.030568E+03,2.842520E-01,3.367040E+03,4.752078E+03,1.251500E-01,4.540930E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,7.812373E+02,2.496345E-01,2.933008E+03,4.052566E+03,8.135316E-02,2.828760E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.634400E+02,1.523243E-01,1.787122E+03,2.458010E+03,1.332594E-01,4.694870E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,7.812373E+02,2.514584E-01,2.953331E+03,4.075970E+03,8.122705E-02,2.826366E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.634400E+02,2.339976E-01,2.697242E+03,3.415852E+03
19:20:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.043586E+03,2.826450E-01,3.336116E+03,4.719511E+03,1.251579E-01,4.541088E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,7.911059E+02,2.470492E-01,2.894330E+03,4.037127E+03,8.135851E-02,2.828868E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.692942E+02,1.508329E-01,1.764648E+03,2.451727E+03,1.332678E-01,4.695038E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,7.911059E+02,2.488218E-01,2.914081E+03,4.059975E+03,8.123239E-02,2.826474E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.692942E+02,2.238431E-01,2.578231E+03,3.319592E+03
19:30:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.056604E+03,2.808775E-01,3.303402E+03,4.685016E+03,1.251664E-01,4.541257E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,8.009745E+02,2.444059E-01,2.855003E+03,4.017234E+03,8.136418E-02,2.828982E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.751484E+02,1.492536E-01,1.741193E+03,2.441560E+03,1.332765E-01,4.695212E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,8.009745E+02,2.457681E-01,2.870182E+03,4.035082E+03,8.123806E-02,2.826588E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.751484E+02,2.139567E-01,2.462206E+03,3.217565E+03
19:40:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.069622E+03,2.789928E-01,3.269381E+03,4.649117E+03,1.251736E-01,4.541401E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,8.108430E+02,2.415256E-01,2.813034E+03,3.987842E+03,8.136900E-02,2.829078E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.810025E+02,1.476581E-01,1.717557E+03,2.426782E+03,1.332839E-01,4.695361E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,8.108430E+02,2.424151E-01,2.822947E+03,3.999742E+03,8.124287E-02,2.826684E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.810025E+02,2.047766E-01,2.354051E+03,3.114466E+03
19:50:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.082641E+03,2.770454E-01,3.234660E+03,4.611269E+03,1.251800E-01,4.541529E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,8.207116E+02,2.386574E-01,2.771199E+03,3.946410E+03,8.137323E-02,2.829163E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.868567E+02,1.460655E-01,1.693952E+03,2.404052E+03,1.332905E-01,4.695492E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,8.207116E+02,2.390158E-01,2.775192E+03,3.951243E+03,8.124710E-02,2.826769E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.868567E+02,1.965626E-01,2.256659E+03,3.009477E+03
20:00:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.095659E+03,2.750807E-01,3.199745E+03,4.574181E+03,1.251857E-01,4.541641E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,8.305802E+02,2.359030E-01,2.730628E+03,3.910120E+03,8.137697E-02,2.829237E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.927109E+02,1.445053E-01,1.670706E+03,2.384023E+03,1.332963E-01,4.695607E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,8.305802E+02,2.357064E-01,2.728437E+03,3.907591E+03,8.125084E-02,2.826843E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.927109E+02,1.895243E-01,2.172367E+03,2.923549E+03
20:10:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.106310E+03,2.731528E-01,3.167605E+03,4.540471E+03,1.251908E-01,4.541742E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,8.386545E+02,2.327215E-01,2.687093E+03,3.870563E+03,8.138029E-02,2.829303E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.975006E+02,1.426130E-01,1.644825E+03,2.360962E+03,1.333014E-01,4.695709E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,8.386545E+02,2.322162E-01,2.681463E+03,3.864027E+03,8.125416E-02,2.826909E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,4.975006E+02,1.833034E-01,2.098248E+03,2.849621E+03
20:20:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.116961E+03,2.713127E-01,3.136442E+03,4.506416E+03,1.251954E-01,4.541831E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,8.467287E+02,2.298318E-01,2.646807E+03,3.827230E+03,8.138324E-02,2.829361E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.022904E+02,1.408616E-01,1.620511E+03,2.334888E+03,1.333060E-01,4.695799E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,8.467287E+02,2.292101E-01,2.639879E+03,3.819185E+03,8.125711E-02,2.826967E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.022904E+02,1.780600E-01,2.035020E+03,2.780113E+03
20:30:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.127612E+03,2.695769E-01,3.106435E+03,4.474358E+03,1.251994E-01,4.541910E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,8.548030E+02,2.271304E-01,2.608616E+03,3.787845E+03,8.138586E-02,2.829413E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.070802E+02,1.392003E-01,1.597199E+03,2.310905E+03,1.333101E-01,4.695879E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,8.548030E+02,2.264065E-01,2.600550E+03,3.778540E+03,8.125973E-02,2.827018E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.070802E+02,1.733685E-01,1.977940E+03,2.719638E+03
20:40:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.138263E+03,2.679496E-01,3.077639E+03,4.444624E+03,1.252030E-01,4.541981E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,8.628773E+02,2.245849E-01,2.572161E+03,3.753276E+03,8.138819E-02,2.829459E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.118699E+02,1.376161E-01,1.574748E+03,2.289662E+03,1.333137E-01,4.695949E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,8.628773E+02,2.237469E-01,2.562824E+03,3.742620E+03,8.126206E-02,2.827064E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.118699E+02,1.690982E-01,1.925554E+03,2.667417E+03
20:50:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.148914E+03,2.664226E-01,3.049963E+03,4.416010E+03,1.252062E-01,4.542044E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,8.709516E+02,2.221806E-01,2.537284E+03,3.719171E+03,8.139026E-02,2.829499E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.166597E+02,1.361041E-01,1.553103E+03,2.268471E+03,1.333169E-01,4.696012E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,8.709516E+02,2.212201E-01,2.526582E+03,3.707033E+03,8.126413E-02,2.827105E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.166597E+02,1.651930E-01,1.877239E+03,2.618275E+03
21:00:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.159566E+03,2.649956E-01,3.023403E+03,4.388530E+03,1.252091E-01,4.542099E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,8.790259E+02,2.199151E-01,2.503956E+03,3.685832E+03,8.139210E-02,2.829535E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.214495E+02,1.346662E-01,1.532284E+03,2.247581E+03,1.333197E-01,4.696068E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,8.790259E+02,2.188273E-01,2.491835E+03,3.672134E+03,8.126597E-02,2.827140E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.214495E+02,1.616164E-01,1.832588E+03,2.572197E+03
21:10:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.170217E+03,2.636848E-01,2.998138E+03,4.362154E+03,1.252117E-01,4.542149E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,8.871001E+02,2.177936E-01,2.472232E+03,3.652967E+03,8.139374E-02,2.829567E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.262392E+02,1.333075E-01,1.512348E+03,2.226836E+03,1.333222E-01,4.696117E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,8.871001E+02,2.165764E-01,2.458669E+03,3.637638E+03,8.126760E-02,2.827172E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.262392E+02,1.583415E-01,1.791300E+03,2.528425E+03
21:20:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.180868E+03,2.624317E-01,2.973503E+03,4.336130E+03,1.252139E-01,4.542193E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,8.951744E+02,2.157532E-01,2.441399E+03,3.619977E+03,8.139519E-02,2.829595E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.310290E+02,1.319919E-01,1.492885E+03,2.205914E+03,1.333245E-01,4.696161E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,8.951744E+02,2.144071E-01,2.426400E+03,3.602992E+03,8.126906E-02,2.827201E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.310290E+02,1.553061E-01,1.752671E+03,2.486518E+03
21:30:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.191519E+03,2.612679E-01,2.949867E+03,4.311707E+03,1.252160E-01,4.542233E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.032487E+02,2.138236E-01,2.411804E+03,3.589350E+03,8.139649E-02,2.829620E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.358188E+02,1.307387E-01,1.474119E+03,2.186391E+03,1.333265E-01,4.696200E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.032487E+02,2.123513E-01,2.395399E+03,3.570795E+03,8.127036E-02,2.827226E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.358188E+02,1.525048E-01,1.716652E+03,2.448676E+03
21:40:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.202170E+03,2.601757E-01,2.927027E+03,4.288105E+03,1.252178E-01,4.542268E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.113230E+02,2.119864E-01,2.383240E+03,3.559560E+03,8.139766E-02,2.829643E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.406085E+02,1.295382E-01,1.455941E+03,2.167332E+03,1.333283E-01,4.696234E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.113230E+02,2.103920E-01,2.365475E+03,3.539482E+03,8.127153E-02,2.827248E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.406085E+02,1.499081E-01,1.682915E+03,2.413080E+03
21:50:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.212822E+03,2.591498E-01,2.904928E+03,4.265270E+03,1.252194E-01,4.542300E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.193973E+02,2.102344E-01,2.355625E+03,3.530594E+03,8.139870E-02,2.829663E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.453983E+02,1.283869E-01,1.438311E+03,2.148742E+03,1.333299E-01,4.696265E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.193973E+02,2.085229E-01,2.336555E+03,3.509053E+03,8.127257E-02,2.827269E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.453983E+02,1.474945E-01,1.651219E+03,2.379534E+03
22:00:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.223473E+03,2.581853E-01,2.883512E+03,4.243146E+03,1.252209E-01,4.542328E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.274716E+02,2.085611E-01,2.328888E+03,3.502430E+03,8.139963E-02,2.829681E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.501881E+02,1.272818E-01,1.421197E+03,2.130622E+03,1.333313E-01,4.696293E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.274716E+02,2.067383E-01,2.308578E+03,3.479496E+03,8.127350E-02,2.827287E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.501881E+02,1.452456E-01,1.621358E+03,2.347856E+03
22:10:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.231757E+03,2.572522E-01,2.864814E+03,4.223754E+03,1.252222E-01,4.542354E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.337515E+02,2.069447E-01,2.304579E+03,3.476635E+03,8.140047E-02,2.829697E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.539134E+02,1.262107E-01,1.405525E+03,2.113909E+03,1.333326E-01,4.696318E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.337515E+02,2.050171E-01,2.283102E+03,3.452390E+03,8.127434E-02,2.827303E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.539134E+02,1.431359E-01,1.594114E+03,2.318836E+03
22:20:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.240041E+03,2.563904E-01,2.846925E+03,4.205239E+03,1.252234E-01,4.542377E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.400315E+02,2.054242E-01,2.281356E+03,3.451973E+03,8.140123E-02,2.829712E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.576388E+02,1.251976E-01,1.390510E+03,2.097882E+03,1.333338E-01,4.696340E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.400315E+02,2.033989E-01,2.258790E+03,3.426504E+03,8.127510E-02,2.827317E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.576388E+02,1.411761E-01,1.568550E+03,2.291581E+03
22:30:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.248325E+03,2.555655E-01,2.829449E+03,4.187135E+03,1.252245E-01,4.542398E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.463115E+02,2.039656E-01,2.258822E+03,3.427969E+03,8.140191E-02,2.829725E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.613642E+02,1.242226E-01,1.375921E+03,2.082264E+03,1.333348E-01,4.696360E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.463115E+02,2.018495E-01,2.235245E+03,3.401362E+03,8.127579E-02,2.827331E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.613642E+02,1.393375E-01,1.544338E+03,2.265720E+03
22:40:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.256610E+03,2.547854E-01,2.812472E+03,4.169550E+03,1.252255E-01,4.542417E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.525915E+02,2.025755E-01,2.237053E+03,3.404743E+03,8.140254E-02,2.829737E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.650896E+02,1.232901E-01,1.361806E+03,2.067129E+03,1.333358E-01,4.696379E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.525915E+02,2.003756E-01,2.212542E+03,3.377084E+03,8.127641E-02,2.827342E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.650896E+02,1.376148E-01,1.521418E+03,2.241209E+03
22:50:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.264894E+03,2.540446E-01,2.795933E+03,4.152420E+03,1.252264E-01,4.542434E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.588715E+02,2.012476E-01,2.215977E+03,3.382233E+03,8.140310E-02,2.829748E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.688149E+02,1.223965E-01,1.348124E+03,2.052445E+03,1.333366E-01,4.696395E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.588715E+02,1.989708E-01,2.190609E+03,3.353608E+03,8.127698E-02,2.827353E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.688149E+02,1.359966E-01,1.499662E+03,2.217922E+03
23:00:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.273178E+03,2.533395E-01,2.779792E+03,4.135703E+03,1.252272E-01,4.542449E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.651515E+02,1.999777E-01,2.195548E+03,3.360404E+03,8.140362E-02,2.829758E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.725403E+02,1.215396E-01,1.334850E+03,2.038192E+03,1.333374E-01,4.696410E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.651515E+02,1.976306E-01,2.169396E+03,3.330894E+03,8.127749E-02,2.827363E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.725403E+02,1.344735E-01,1.478965E+03,2.195759E+03
23:10:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.281462E+03,2.526672E-01,2.764015E+03,4.119362E+03,1.252279E-01,4.542463E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.714315E+02,1.987519E-01,2.175608E+03,3.339069E+03,8.140409E-02,2.829767E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.762657E+02,1.207104E-01,1.321885E+03,2.024252E+03,1.333381E-01,4.696424E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.714315E+02,1.963402E-01,2.148738E+03,3.308747E+03,8.127797E-02,2.827372E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.762657E+02,1.330306E-01,1.459162E+03,2.174529E+03
23:20:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.289747E+03,2.520247E-01,2.748572E+03,4.103366E+03,1.252286E-01,4.542476E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.777115E+02,1.975666E-01,2.156122E+03,3.318197E+03,8.140453E-02,2.829775E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.799911E+02,1.199070E-01,1.309208E+03,2.010609E+03,1.333388E-01,4.696437E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.777115E+02,1.950960E-01,2.128594E+03,3.287129E+03,8.127840E-02,2.827381E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.799911E+02,1.316604E-01,1.440169E+03,2.154150E+03
23:30:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.298031E+03,2.514096E-01,2.733434E+03,4.087686E+03,1.252292E-01,4.542488E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.839915E+02,1.964190E-01,2.137054E+03,3.297757E+03,8.140493E-02,2.829783E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.837164E+02,1.191277E-01,1.296800E+03,1.997243E+03,1.333394E-01,4.696448E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.839915E+02,1.938944E-01,2.108926E+03,3.266006E+03,8.127880E-02,2.827388E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.837164E+02,1.303565E-01,1.421916E+03,2.134549E+03
23:40:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.306315E+03,2.508195E-01,2.718574E+03,4.072293E+03,1.252298E-01,4.542499E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.902715E+02,1.953061E-01,2.118374E+03,3.277716E+03,8.140530E-02,2.829790E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.874418E+02,1.183709E-01,1.284642E+03,1.984137E+03,1.333400E-01,4.696459E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.902715E+02,1.927325E-01,2.089699E+03,3.245343E+03,8.127918E-02,2.827395E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.874418E+02,1.291131E-01,1.404335E+03,2.115655E+03
23:50:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.314599E+03,2.502522E-01,2.703968E+03,4.057162E+03,1.252303E-01,4.542510E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.965515E+02,1.942253E-01,2.100052E+03,3.258048E+03,8.140565E-02,2.829796E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.911672E+02,1.176350E-01,1.272717E+03,1.971273E+03,1.333405E-01,4.696469E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,9.965515E+02,1.916075E-01,2.070884E+03,3.225110E+03,8.127952E-02,2.827402E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.911672E+02,1.279247E-01,1.387368E+03,2.097408E+03
24:00:00,7.598334E-02,4.298647E+03,7.598334E-02,0.000000E+00,0.000000E+00,7.598334E-02,1.322884E+03,2.497058E-01,2.689595E+03,4.042273E+03,1.252308E-01,4.542519E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.002832E+03,1.931744E-01,2.082062E+03,3.238726E+03,8.140597E-02,2.829803E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.948926E+02,1.169186E-01,1.261010E+03,1.958638E+03,1.333410E-01,4.696478E+03,5.760030E-02,0.000000E+00,0.000000E+00,5.760030E-02,1.002832E+03,1.905165E-01,2.052448E+03,3.205275E+03,8.127984E-02,2.827408E+03,3.416924E-02,0.000000E+00,0.000000E+00,3.416924E-02,5.948926E+02,1.267867E-01,1.370963E+03,2.079753E+03
Coinc Peak   ,7.598334E-02,2.957736E-01,4.298647E+03,3.749814E+03,1.252400E-01,2.976649E-01,4.542693E+03,3.678828E+03,8.141200E-02,2.713177E-01,2.829917E+03,3.067878E+03,1.333500E-01,2.716194E-01,4.696650E+03,3.397655E+03,8.128587E-02,2.994675E-01,2.827523E+03,3.507132E+03
NonCoinc Peak,7.598334E-02,2.957736E-01,4.298647E+03,3.749814E+03,1.252400E-01,2.976649E-01,4.542693E+03,3.678828E+03,8.141200E-02,2.713177E-01,2.829917E+03,3.067878E+03,1.333500E-01,2.716194E-01,4.696650E+03,3.397655E+03,8.128587E-02,2.994675E-01,2.827523E+03,3.507132E+03
