Time,CORE_ZN:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],CORE_ZN:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_1:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_2:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_3:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_4:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
00:10:00,8.849077E+02,2.350051E+03,4.593975E-02,2.076487E-01,2.010394E+03,1.812178E+03,1.043594E-01,1.601303E-01,1.306862E+03,1.096076E+03,6.783856E-02,9.685326E-02,2.140589E+03,1.786766E+03,1.111178E-01,1.578849E-01,1.304838E+03,1.185431E+03,6.773345E-02,1.047485E-01
00:20:00,8.849100E+02,2.345242E+03,4.593987E-02,2.072238E-01,2.010401E+03,1.802868E+03,1.043598E-01,1.593076E-01,1.306867E+03,1.089717E+03,6.783880E-02,9.629142E-02,2.140596E+03,1.777140E+03,1.111182E-01,1.570343E-01,1.304842E+03,1.175597E+03,6.773369E-02,1.038796E-01
00:30:00,8.849121E+02,2.340585E+03,4.593998E-02,2.068123E-01,2.010408E+03,1.793833E+03,1.043601E-01,1.585093E-01,1.306871E+03,1.083542E+03,6.783902E-02,9.574579E-02,2.140603E+03,1.767813E+03,1.111185E-01,1.562102E-01,1.304846E+03,1.166162E+03,6.773391E-02,1.030460E-01
00:40:00,8.849141E+02,2.336068E+03,4.594009E-02,2.064132E-01,2.010414E+03,1.785057E+03,1.043604E-01,1.577339E-01,1.306875E+03,1.077542E+03,6.783923E-02,9.521560E-02,2.140609E+03,1.758766E+03,1.111188E-01,1.554108E-01,1.304850E+03,1.157098E+03,6.773412E-02,1.022451E-01
00:50:00,8.849161E+02,2.331680E+03,4.594019E-02,2.060256E-01,2.010420E+03,1.776529E+03,1.043608E-01,1.569804E-01,1.306879E+03,1.071708E+03,6.783942E-02,9.470012E-02,2.140615E+03,1.749980E+03,1.111191E-01,1.546344E-01,1.304854E+03,1.148378E+03,6.773432E-02,1.014746E-01
01:00:00,8.849179E+02,2.327413E+03,4.594028E-02,2.056486E-01,2.010425E+03,1.768237E+03,1.043610E-01,1.562477E-01,1.306883E+03,1.066033E+03,6.783961E-02,9.419873E-02,2.140620E+03,1.741442E+03,1.111194E-01,1.538801E-01,1.304858E+03,1.139981E+03,6.773451E-02,1.007327E-01
01:10:00,8.849197E+02,2.323260E+03,4.594037E-02,2.052816E-01,2.010430E+03,1.760219E+03,1.043613E-01,1.555392E-01,1.306886E+03,1.060545E+03,6.783979E-02,9.371376E-02,2.140625E+03,1.733198E+03,1.111197E-01,1.531517E-01,1.304861E+03,1.131918E+03,6.773469E-02,1.000202E-01
01:20:00,8.849213E+02,2.319213E+03,4.594046E-02,2.049240E-01,2.010436E+03,1.752467E+03,1.043616E-01,1.548543E-01,1.306889E+03,1.055236E+03,6.783996E-02,9.324470E-02,2.140630E+03,1.725240E+03,1.111199E-01,1.524485E-01,1.304865E+03,1.124172E+03,6.773486E-02,9.933580E-02
01:30:00,8.849230E+02,2.315266E+03,4.594054E-02,2.045754E-01,2.010440E+03,1.744975E+03,1.043618E-01,1.541923E-01,1.306893E+03,1.050104E+03,6.784012E-02,9.279117E-02,2.140635E+03,1.717560E+03,1.111202E-01,1.517699E-01,1.304868E+03,1.116727E+03,6.773502E-02,9.867795E-02
01:40:00,8.849245E+02,2.311417E+03,4.594063E-02,2.042352E-01,2.010445E+03,1.737735E+03,1.043621E-01,1.535526E-01,1.306896E+03,1.045143E+03,6.784028E-02,9.235283E-02,2.140639E+03,1.710152E+03,1.111204E-01,1.511152E-01,1.304871E+03,1.109569E+03,6.773518E-02,9.804550E-02
01:50:00,8.849260E+02,2.307660E+03,4.594070E-02,2.039033E-01,2.010449E+03,1.730744E+03,1.043623E-01,1.529348E-01,1.306899E+03,1.040350E+03,6.784043E-02,9.192938E-02,2.140644E+03,1.703009E+03,1.111206E-01,1.504842E-01,1.304874E+03,1.102687E+03,6.773532E-02,9.743740E-02
02:00:00,8.849274E+02,2.303993E+03,4.594078E-02,2.035793E-01,2.010454E+03,1.723997E+03,1.043625E-01,1.523387E-01,1.306901E+03,1.035724E+03,6.784057E-02,9.152060E-02,2.140648E+03,1.696129E+03,1.111209E-01,1.498762E-01,1.304877E+03,1.096070E+03,6.773547E-02,9.685275E-02
02:10:00,8.849288E+02,2.300415E+03,4.594085E-02,2.032632E-01,2.010458E+03,1.717442E+03,1.043627E-01,1.517595E-01,1.306904E+03,1.031229E+03,6.784071E-02,9.112346E-02,2.140652E+03,1.689456E+03,1.111211E-01,1.492866E-01,1.304879E+03,1.089678E+03,6.773561E-02,9.628792E-02
02:20:00,8.849301E+02,2.296923E+03,4.594092E-02,2.029546E-01,2.010461E+03,1.711076E+03,1.043629E-01,1.511970E-01,1.306907E+03,1.026864E+03,6.784085E-02,9.073777E-02,2.140656E+03,1.682985E+03,1.111213E-01,1.487148E-01,1.304882E+03,1.083501E+03,6.773574E-02,9.574216E-02
02:30:00,8.849314E+02,2.293515E+03,4.594098E-02,2.026535E-01,2.010465E+03,1.704895E+03,1.043631E-01,1.506509E-01,1.306909E+03,1.022627E+03,6.784098E-02,9.036334E-02,2.140659E+03,1.676712E+03,1.111215E-01,1.481606E-01,1.304884E+03,1.077533E+03,6.773587E-02,9.521480E-02
02:40:00,8.849326E+02,2.290189E+03,4.594105E-02,2.023597E-01,2.010469E+03,1.698898E+03,1.043633E-01,1.501209E-01,1.306911E+03,1.018514E+03,6.784110E-02,8.999997E-02,2.140663E+03,1.670634E+03,1.111216E-01,1.476235E-01,1.304887E+03,1.071766E+03,6.773599E-02,9.470521E-02
02:50:00,8.849338E+02,2.286943E+03,4.594111E-02,2.020729E-01,2.010472E+03,1.693080E+03,1.043635E-01,1.496069E-01,1.306914E+03,1.014525E+03,6.784122E-02,8.964750E-02,2.140666E+03,1.664747E+03,1.111218E-01,1.471033E-01,1.304889E+03,1.066193E+03,6.773611E-02,9.421278E-02
03:00:00,8.849350E+02,2.283776E+03,4.594117E-02,2.017931E-01,2.010476E+03,1.687439E+03,1.043637E-01,1.491085E-01,1.306916E+03,1.010657E+03,6.784134E-02,8.930573E-02,2.140670E+03,1.659046E+03,1.111220E-01,1.465997E-01,1.304891E+03,1.060808E+03,6.773623E-02,9.373696E-02
03:10:00,8.849361E+02,2.280684E+03,4.594123E-02,2.015199E-01,2.010479E+03,1.681922E+03,1.043638E-01,1.486210E-01,1.306918E+03,1.006876E+03,6.784145E-02,8.897159E-02,2.140673E+03,1.653477E+03,1.111222E-01,1.461075E-01,1.304893E+03,1.055571E+03,6.773634E-02,9.327429E-02
03:20:00,8.849372E+02,2.277666E+03,4.594129E-02,2.012532E-01,2.010482E+03,1.676525E+03,1.043640E-01,1.481441E-01,1.306920E+03,1.003178E+03,6.784156E-02,8.864489E-02,2.140676E+03,1.648034E+03,1.111223E-01,1.456266E-01,1.304896E+03,1.050478E+03,6.773645E-02,9.282426E-02
03:30:00,8.849383E+02,2.274720E+03,4.594134E-02,2.009929E-01,2.010485E+03,1.671246E+03,1.043642E-01,1.476776E-01,1.306922E+03,9.995627E+02,6.784167E-02,8.832541E-02,2.140679E+03,1.642712E+03,1.111225E-01,1.451564E-01,1.304898E+03,1.045523E+03,6.773656E-02,9.238637E-02
03:40:00,8.849393E+02,2.271842E+03,4.594140E-02,2.007387E-01,2.010488E+03,1.666079E+03,1.043643E-01,1.472211E-01,1.306924E+03,9.960261E+02,6.784177E-02,8.801292E-02,2.140682E+03,1.637508E+03,1.111226E-01,1.446965E-01,1.304900E+03,1.040698E+03,6.773666E-02,9.196012E-02
03:50:00,8.849404E+02,2.269031E+03,4.594145E-02,2.004903E-01,2.010491E+03,1.661022E+03,1.043645E-01,1.467742E-01,1.306926E+03,9.925659E+02,6.784187E-02,8.770718E-02,2.140685E+03,1.632417E+03,1.111228E-01,1.442467E-01,1.304901E+03,1.036000E+03,6.773676E-02,9.154499E-02
04:00:00,8.849413E+02,2.266285E+03,4.594150E-02,2.002476E-01,2.010494E+03,1.656069E+03,1.043646E-01,1.463366E-01,1.306928E+03,9.891793E+02,6.784197E-02,8.740794E-02,2.140688E+03,1.627433E+03,1.111229E-01,1.438063E-01,1.304903E+03,1.031423E+03,6.773686E-02,9.114051E-02
04:10:00,8.849423E+02,2.263599E+03,4.594155E-02,2.000103E-01,2.010497E+03,1.651258E+03,1.043647E-01,1.459115E-01,1.306930E+03,9.858900E+02,6.784206E-02,8.711729E-02,2.140691E+03,1.622597E+03,1.111231E-01,1.433790E-01,1.304905E+03,1.026987E+03,6.773695E-02,9.074862E-02
04:20:00,8.849432E+02,2.260972E+03,4.594160E-02,1.997782E-01,2.010499E+03,1.646590E+03,1.043649E-01,1.454991E-01,1.306932E+03,9.827001E+02,6.784215E-02,8.683543E-02,2.140693E+03,1.617911E+03,1.111232E-01,1.429650E-01,1.304907E+03,1.022693E+03,6.773705E-02,9.036920E-02
04:30:00,8.849441E+02,2.258401E+03,4.594165E-02,1.995511E-01,2.010502E+03,1.642065E+03,1.043650E-01,1.450992E-01,1.306933E+03,9.796077E+02,6.784224E-02,8.656219E-02,2.140696E+03,1.613374E+03,1.111233E-01,1.425641E-01,1.304909E+03,1.018537E+03,6.773714E-02,9.000193E-02
04:40:00,8.849450E+02,2.255906E+03,4.594169E-02,1.993306E-01,2.010505E+03,1.638427E+03,1.043652E-01,1.447778E-01,1.306935E+03,9.778819E+02,6.784233E-02,8.640970E-02,2.140698E+03,1.610353E+03,1.111235E-01,1.422972E-01,1.304910E+03,1.014921E+03,6.773722E-02,8.968247E-02
04:50:00,8.849459E+02,2.253578E+03,4.594174E-02,1.991249E-01,2.010507E+03,1.635997E+03,1.043653E-01,1.445631E-01,1.306937E+03,9.807427E+02,6.784241E-02,8.666253E-02,2.140701E+03,1.610927E+03,1.111236E-01,1.423479E-01,1.304912E+03,1.012018E+03,6.773731E-02,8.942594E-02
05:00:00,8.849468E+02,2.251650E+03,4.594178E-02,1.989546E-01,2.010509E+03,1.635229E+03,1.043654E-01,1.444953E-01,1.306938E+03,9.927421E+02,6.784250E-02,8.772295E-02,2.140703E+03,1.617220E+03,1.111237E-01,1.429041E-01,1.304914E+03,1.010073E+03,6.773739E-02,8.925413E-02
05:10:00,8.849476E+02,2.250456E+03,4.594182E-02,1.988491E-01,2.010512E+03,1.636651E+03,1.043655E-01,1.446210E-01,1.306940E+03,1.015204E+03,6.784258E-02,8.970803E-02,2.140705E+03,1.626931E+03,1.111238E-01,1.437623E-01,1.304915E+03,1.009387E+03,6.773747E-02,8.919352E-02
05:20:00,8.849484E+02,2.250306E+03,4.594187E-02,1.988359E-01,2.010514E+03,1.640649E+03,1.043656E-01,1.449744E-01,1.306941E+03,1.048060E+03,6.784266E-02,9.261166E-02,2.140708E+03,1.640454E+03,1.111240E-01,1.449574E-01,1.304917E+03,1.010147E+03,6.773755E-02,8.926076E-02
05:30:00,8.849492E+02,2.251296E+03,4.594191E-02,1.989226E-01,2.010516E+03,1.645159E+03,1.043658E-01,1.453721E-01,1.306943E+03,1.094486E+03,6.784273E-02,9.671380E-02,2.140710E+03,1.656355E+03,1.111241E-01,1.463618E-01,1.304918E+03,1.012549E+03,6.773762E-02,8.947256E-02
05:40:00,8.849500E+02,2.253799E+03,4.594195E-02,1.991420E-01,2.010518E+03,1.651266E+03,1.043659E-01,1.459100E-01,1.306944E+03,1.154549E+03,6.784281E-02,1.020203E-01,2.140712E+03,1.674061E+03,1.111242E-01,1.479247E-01,1.304919E+03,1.016302E+03,6.773770E-02,8.980317E-02
05:50:00,8.849507E+02,2.257837E+03,4.594199E-02,1.994965E-01,2.010520E+03,1.659383E+03,1.043660E-01,1.466251E-01,1.306946E+03,1.225831E+03,6.784288E-02,1.083176E-01,2.140714E+03,1.688451E+03,1.111243E-01,1.491940E-01,1.304921E+03,1.019689E+03,6.773777E-02,9.010105E-02
06:00:00,8.849515E+02,2.263378E+03,4.594203E-02,1.999836E-01,2.010523E+03,1.669445E+03,1.043661E-01,1.475117E-01,1.306947E+03,1.304395E+03,6.784295E-02,1.152579E-01,2.140716E+03,1.699695E+03,1.111244E-01,1.501850E-01,1.304922E+03,1.023588E+03,6.773784E-02,9.044413E-02
06:10:00,8.849522E+02,2.270136E+03,4.594206E-02,2.005782E-01,2.010524E+03,1.681300E+03,1.043662E-01,1.485566E-01,1.306948E+03,1.389167E+03,6.784302E-02,1.227465E-01,2.140718E+03,1.709537E+03,1.111245E-01,1.510520E-01,1.304924E+03,1.027882E+03,6.773791E-02,9.082201E-02
06:20:00,8.849529E+02,2.277822E+03,4.594210E-02,2.012548E-01,2.010526E+03,1.692161E+03,1.043663E-01,1.495138E-01,1.306950E+03,1.480191E+03,6.784308E-02,1.307873E-01,2.140720E+03,1.717658E+03,1.111246E-01,1.517668E-01,1.304925E+03,1.032597E+03,6.773798E-02,9.123706E-02
06:30:00,8.849536E+02,2.286287E+03,4.594214E-02,2.020011E-01,2.010528E+03,1.706030E+03,1.043664E-01,1.507375E-01,1.306951E+03,1.574048E+03,6.784315E-02,1.390787E-01,2.140722E+03,1.725502E+03,1.111247E-01,1.524581E-01,1.304926E+03,1.037642E+03,6.773804E-02,9.168178E-02
06:40:00,8.849543E+02,2.295013E+03,4.594217E-02,2.027709E-01,2.010530E+03,1.722277E+03,1.043665E-01,1.521719E-01,1.306952E+03,1.670337E+03,6.784321E-02,1.475854E-01,2.140724E+03,1.733208E+03,1.111248E-01,1.531377E-01,1.304927E+03,1.043346E+03,6.773811E-02,9.218507E-02
06:50:00,8.849549E+02,2.303845E+03,4.594221E-02,2.035506E-01,2.010532E+03,1.739992E+03,1.043666E-01,1.537364E-01,1.306953E+03,1.767134E+03,6.784328E-02,1.561370E-01,2.140725E+03,1.743578E+03,1.111249E-01,1.540532E-01,1.304929E+03,1.051157E+03,6.773817E-02,9.287479E-02
07:00:00,8.849556E+02,2.312443E+03,4.594224E-02,2.043098E-01,2.010534E+03,1.758441E+03,1.043667E-01,1.553660E-01,1.306955E+03,1.862921E+03,6.784334E-02,1.645996E-01,2.140727E+03,1.754432E+03,1.111250E-01,1.550117E-01,1.304930E+03,1.059957E+03,6.773823E-02,9.365197E-02
07:10:00,8.849562E+02,2.320666E+03,4.594227E-02,2.050358E-01,1.927199E+03,1.779285E+03,1.000408E-01,1.572073E-01,1.251398E+03,1.958780E+03,6.495942E-02,1.730685E-01,2.057392E+03,1.771384E+03,1.067991E-01,1.565091E-01,1.249373E+03,1.072541E+03,6.485431E-02,9.476355E-02
07:20:00,8.849569E+02,2.328513E+03,4.594230E-02,2.057288E-01,1.843737E+03,1.802371E+03,9.570854E-02,1.592464E-01,1.195758E+03,2.050026E+03,6.207137E-02,1.811295E-01,1.973938E+03,1.790325E+03,1.024673E-01,1.581820E-01,1.193733E+03,1.085811E+03,6.196626E-02,9.593574E-02
07:30:00,8.849572E+02,2.336191E+03,4.594232E-02,2.064066E-01,1.760318E+03,1.826167E+03,9.137859E-02,1.613483E-01,1.140145E+03,2.135855E+03,5.918479E-02,1.887117E-01,1.890521E+03,1.811311E+03,9.813745E-02,1.600356E-01,1.138120E+03,1.099736E+03,5.907967E-02,9.716569E-02
07:40:00,8.849571E+02,2.344017E+03,4.594232E-02,2.070980E-01,1.676864E+03,1.849514E+03,8.704690E-02,1.634107E-01,1.084509E+03,2.214387E+03,5.629704E-02,1.956493E-01,1.807069E+03,1.833426E+03,9.380586E-02,1.619892E-01,1.082484E+03,1.113935E+03,5.619192E-02,9.842002E-02
07:50:00,8.849562E+02,2.352201E+03,4.594227E-02,2.078211E-01,1.593390E+03,1.872591E+03,8.271422E-02,1.654495E-01,1.028859E+03,2.285699E+03,5.340861E-02,2.019492E-01,1.723595E+03,1.856938E+03,8.947322E-02,1.640664E-01,1.026834E+03,1.128564E+03,5.330349E-02,9.971236E-02
08:00:00,8.849546E+02,2.360995E+03,4.594219E-02,2.085978E-01,1.509898E+03,1.895684E+03,7.838066E-02,1.674893E-01,9.731975E+02,2.349516E+03,5.051960E-02,2.075866E-01,1.640102E+03,1.881693E+03,8.513965E-02,1.662531E-01,9.711725E+02,1.143640E+03,5.041448E-02,1.010441E-01
08:10:00,8.849519E+02,2.370649E+03,4.594205E-02,2.094504E-01,1.509727E+03,1.916751E+03,7.837229E-02,1.693500E-01,9.730823E+02,2.403230E+03,5.051401E-02,2.123314E-01,1.639929E+03,1.905338E+03,8.513123E-02,1.683416E-01,9.710573E+02,1.156252E+03,5.040889E-02,1.021580E-01
08:20:00,8.849483E+02,2.381232E+03,4.594186E-02,2.103852E-01,1.509667E+03,1.938295E+03,7.836950E-02,1.712530E-01,9.730405E+02,2.450167E+03,5.051205E-02,2.164775E-01,1.639858E+03,1.930054E+03,8.512791E-02,1.705248E-01,9.710157E+02,1.167749E+03,5.040694E-02,1.031734E-01
08:30:00,8.849438E+02,2.392686E+03,4.594162E-02,2.113971E-01,1.509551E+03,1.959909E+03,7.836375E-02,1.731623E-01,9.729617E+02,2.489983E+03,5.050817E-02,2.199948E-01,1.639736E+03,1.955352E+03,8.512191E-02,1.727597E-01,9.709370E+02,1.179162E+03,5.040307E-02,1.041816E-01
08:40:00,8.849386E+02,2.404821E+03,4.594136E-02,2.124693E-01,1.509456E+03,1.981218E+03,7.835910E-02,1.750449E-01,9.728976E+02,2.522135E+03,5.050504E-02,2.228354E-01,1.639636E+03,1.981091E+03,8.511701E-02,1.750337E-01,9.708730E+02,1.190658E+03,5.039993E-02,1.051973E-01
08:50:00,8.849330E+02,2.417462E+03,4.594107E-02,2.135859E-01,1.509370E+03,2.002509E+03,7.835486E-02,1.769257E-01,9.728396E+02,2.546124E+03,5.050219E-02,2.249544E-01,1.639545E+03,2.007139E+03,8.511256E-02,1.773348E-01,9.708151E+02,1.202202E+03,5.039709E-02,1.062170E-01
09:00:00,8.849271E+02,2.430573E+03,4.594076E-02,2.147444E-01,1.509292E+03,2.024075E+03,7.835097E-02,1.788312E-01,9.727866E+02,2.559069E+03,5.049957E-02,2.260981E-01,1.639462E+03,2.033505E+03,8.510850E-02,1.796644E-01,9.707621E+02,1.213832E+03,5.039448E-02,1.072446E-01
09:10:00,8.849210E+02,2.443909E+03,4.594044E-02,2.159228E-01,1.509219E+03,2.046576E+03,7.834739E-02,1.808192E-01,9.727381E+02,2.558702E+03,5.049718E-02,2.260656E-01,1.639387E+03,2.057905E+03,8.510477E-02,1.818202E-01,9.707137E+02,1.225788E+03,5.039209E-02,1.083009E-01
09:20:00,8.849148E+02,2.457403E+03,4.594012E-02,2.171150E-01,1.509153E+03,2.070002E+03,7.834409E-02,1.828889E-01,9.726937E+02,2.545283E+03,5.049498E-02,2.248799E-01,1.639318E+03,2.081664E+03,8.510136E-02,1.839193E-01,9.706694E+02,1.239383E+03,5.038989E-02,1.095021E-01
09:30:00,8.849085E+02,2.470926E+03,4.593979E-02,2.183095E-01,1.509092E+03,2.094828E+03,7.834106E-02,1.850821E-01,9.726532E+02,2.518892E+03,5.049297E-02,2.225479E-01,1.639255E+03,2.104955E+03,8.509824E-02,1.859769E-01,9.706289E+02,1.253427E+03,5.038788E-02,1.107427E-01
09:40:00,8.849023E+02,2.484475E+03,4.593947E-02,2.195065E-01,1.509036E+03,2.121917E+03,7.833828E-02,1.874753E-01,9.726162E+02,2.479837E+03,5.049113E-02,2.190971E-01,1.639197E+03,2.127817E+03,8.509539E-02,1.879966E-01,9.705920E+02,1.267679E+03,5.038605E-02,1.120018E-01
09:50:00,8.848961E+02,2.497975E+03,4.593915E-02,2.206995E-01,1.508985E+03,2.151339E+03,7.833573E-02,1.900751E-01,9.725825E+02,2.428774E+03,5.048945E-02,2.145857E-01,1.639145E+03,2.150224E+03,8.509279E-02,1.899765E-01,9.705582E+02,1.282065E+03,5.038436E-02,1.132730E-01
10:00:00,8.848901E+02,2.511312E+03,4.593884E-02,2.218779E-01,1.508938E+03,2.183217E+03,7.833339E-02,1.928915E-01,9.725517E+02,2.369321E+03,5.048791E-02,2.093329E-01,1.639097E+03,2.172111E+03,8.509042E-02,1.919103E-01,9.705274E+02,1.296487E+03,5.038283E-02,1.145472E-01
10:10:00,8.848842E+02,2.524572E+03,4.593853E-02,2.230501E-01,1.508895E+03,2.217130E+03,7.833124E-02,1.958883E-01,9.725236E+02,2.305028E+03,5.048651E-02,2.036529E-01,1.639054E+03,2.192927E+03,8.508825E-02,1.937499E-01,9.704994E+02,1.310367E+03,5.038142E-02,1.157738E-01
10:20:00,8.848785E+02,2.537622E+03,4.593824E-02,2.242038E-01,1.508856E+03,2.253283E+03,7.832928E-02,1.990834E-01,9.724980E+02,2.237485E+03,5.048523E-02,1.976858E-01,1.639014E+03,2.213049E+03,8.508628E-02,1.955284E-01,9.704737E+02,1.323979E+03,5.038014E-02,1.169769E-01
10:30:00,8.848730E+02,2.550409E+03,4.593795E-02,2.253339E-01,1.508820E+03,2.291281E+03,7.832747E-02,2.024410E-01,9.724746E+02,2.168983E+03,5.048405E-02,1.916339E-01,1.638978E+03,2.232608E+03,8.508448E-02,1.972569E-01,9.704504E+02,1.337363E+03,5.037897E-02,1.181597E-01
10:40:00,8.848677E+02,2.562991E+03,4.593768E-02,2.264460E-01,1.508787E+03,2.330728E+03,7.832582E-02,2.059267E-01,9.724532E+02,2.102104E+03,5.048298E-02,1.857253E-01,1.638945E+03,2.251697E+03,8.508283E-02,1.989438E-01,9.704290E+02,1.350530E+03,5.037790E-02,1.193232E-01
10:50:00,8.848626E+02,2.575329E+03,4.593741E-02,2.275366E-01,1.508756E+03,2.371149E+03,7.832430E-02,2.094984E-01,9.724337E+02,2.039259E+03,5.048200E-02,1.801730E-01,1.638915E+03,2.270305E+03,8.508132E-02,2.005882E-01,9.704095E+02,1.363433E+03,5.037691E-02,1.204635E-01
11:00:00,8.848577E+02,2.587429E+03,4.593716E-02,2.286062E-01,1.508729E+03,2.412073E+03,7.832291E-02,2.131147E-01,9.724159E+02,1.983425E+03,5.048110E-02,1.752403E-01,1.638888E+03,2.288449E+03,8.507995E-02,2.021918E-01,9.703916E+02,1.376051E+03,5.037602E-02,1.215786E-01
11:10:00,8.848531E+02,2.599270E+03,4.593692E-02,2.296524E-01,1.508703E+03,2.452943E+03,7.832162E-02,2.167258E-01,9.723996E+02,1.936197E+03,5.048028E-02,1.710678E-01,1.638863E+03,2.306057E+03,8.507869E-02,2.037476E-01,9.703753E+02,1.388507E+03,5.037519E-02,1.226791E-01
11:20:00,8.848486E+02,2.611001E+03,4.593669E-02,2.306893E-01,1.508680E+03,2.493403E+03,7.832045E-02,2.203010E-01,9.723846E+02,1.897825E+03,5.047952E-02,1.676779E-01,1.638840E+03,2.323257E+03,8.507754E-02,2.052676E-01,9.703604E+02,1.400714E+03,5.037444E-02,1.237579E-01
11:30:00,8.848444E+02,2.622587E+03,4.593646E-02,2.317142E-01,1.508658E+03,2.532945E+03,7.831936E-02,2.237959E-01,9.723709E+02,1.867595E+03,5.047883E-02,1.650078E-01,1.638819E+03,2.340024E+03,8.507648E-02,2.067502E-01,9.703466E+02,1.412603E+03,5.037374E-02,1.248090E-01
11:40:00,8.848403E+02,2.633916E+03,4.593626E-02,2.327162E-01,1.508639E+03,2.571015E+03,7.831836E-02,2.271605E-01,9.723583E+02,1.844335E+03,5.047819E-02,1.629535E-01,1.638800E+03,2.356266E+03,8.507551E-02,2.081861E-01,9.703340E+02,1.424095E+03,5.037310E-02,1.258249E-01
11:50:00,8.848365E+02,2.645057E+03,4.593606E-02,2.337014E-01,1.508620E+03,2.607247E+03,7.831744E-02,2.303626E-01,9.723467E+02,1.826733E+03,5.047760E-02,1.613989E-01,1.638782E+03,2.372048E+03,8.507461E-02,2.095813E-01,9.703224E+02,1.433576E+03,5.037252E-02,1.266630E-01
12:00:00,8.848328E+02,2.655967E+03,4.593587E-02,2.346661E-01,1.508604E+03,2.641231E+03,7.831658E-02,2.333661E-01,9.723360E+02,1.812428E+03,5.047706E-02,1.601357E-01,1.638766E+03,2.387350E+03,8.507379E-02,2.109342E-01,9.703118E+02,1.442129E+03,5.037197E-02,1.274193E-01
12:10:00,8.848293E+02,2.666590E+03,4.593569E-02,2.356056E-01,1.508588E+03,2.672637E+03,7.831579E-02,2.361417E-01,9.723262E+02,1.799930E+03,5.047656E-02,1.590321E-01,1.638751E+03,2.402207E+03,8.507303E-02,2.122476E-01,9.703019E+02,1.450032E+03,5.037147E-02,1.281180E-01
12:20:00,8.848260E+02,2.677048E+03,4.593551E-02,2.365300E-01,1.508574E+03,2.701275E+03,7.831506E-02,2.386724E-01,9.723171E+02,1.790488E+03,5.047610E-02,1.581982E-01,1.638737E+03,2.416730E+03,8.507233E-02,2.135312E-01,9.702928E+02,1.457393E+03,5.037101E-02,1.287685E-01
12:30:00,8.848229E+02,2.686933E+03,4.593535E-02,2.374053E-01,1.508560E+03,2.726616E+03,7.831438E-02,2.409131E-01,9.723086E+02,1.782622E+03,5.047567E-02,1.575043E-01,1.638725E+03,2.430616E+03,8.507168E-02,2.147596E-01,9.702844E+02,1.464067E+03,5.037058E-02,1.293592E-01
12:40:00,8.848199E+02,2.696509E+03,4.593519E-02,2.382533E-01,1.508548E+03,2.748677E+03,7.831375E-02,2.428642E-01,9.723008E+02,1.776042E+03,5.047527E-02,1.569242E-01,1.638713E+03,2.444064E+03,8.507108E-02,2.159496E-01,9.702765E+02,1.470199E+03,5.037018E-02,1.299020E-01
12:50:00,8.848170E+02,2.705613E+03,4.593505E-02,2.390597E-01,1.508536E+03,2.767236E+03,7.831317E-02,2.445060E-01,9.722935E+02,1.770545E+03,5.047490E-02,1.564397E-01,1.638702E+03,2.456955E+03,8.507052E-02,2.170905E-01,9.702692E+02,1.477381E+03,5.036981E-02,1.305376E-01
13:00:00,8.848143E+02,2.714234E+03,4.593491E-02,2.398234E-01,1.508526E+03,2.782236E+03,7.831262E-02,2.458332E-01,9.722868E+02,1.766003E+03,5.047455E-02,1.560396E-01,1.638692E+03,2.469271E+03,8.506999E-02,2.181805E-01,9.702625E+02,1.484522E+03,5.036946E-02,1.311697E-01
13:10:00,8.848118E+02,2.722343E+03,4.593477E-02,2.405419E-01,1.508516E+03,2.793663E+03,7.831210E-02,2.468448E-01,9.722804E+02,1.762280E+03,5.047423E-02,1.557119E-01,1.638682E+03,2.480955E+03,8.506950E-02,2.192147E-01,9.702561E+02,1.493221E+03,5.036914E-02,1.319394E-01
13:20:00,8.848093E+02,2.729701E+03,4.593464E-02,2.411940E-01,1.508506E+03,2.801401E+03,7.831162E-02,2.475304E-01,9.722745E+02,1.757428E+03,5.047392E-02,1.552843E-01,1.638673E+03,2.491796E+03,8.506905E-02,2.201744E-01,9.702502E+02,1.505900E+03,5.036883E-02,1.330608E-01
13:30:00,8.848069E+02,2.736761E+03,4.593452E-02,2.418179E-01,1.508497E+03,2.805952E+03,7.831117E-02,2.479325E-01,9.722690E+02,1.752666E+03,5.047364E-02,1.548637E-01,1.638665E+03,2.502129E+03,8.506862E-02,2.210875E-01,9.702446E+02,1.525039E+03,5.036855E-02,1.347520E-01
13:40:00,8.848047E+02,2.743241E+03,4.593440E-02,2.423905E-01,1.508489E+03,2.807330E+03,7.831075E-02,2.480541E-01,9.722637E+02,1.748050E+03,5.047337E-02,1.544560E-01,1.638657E+03,2.511720E+03,8.506822E-02,2.219349E-01,9.702394E+02,1.552735E+03,5.036828E-02,1.371993E-01
13:50:00,8.848025E+02,2.749283E+03,4.593429E-02,2.429243E-01,1.508481E+03,2.805907E+03,7.831035E-02,2.479282E-01,9.722588E+02,1.743562E+03,5.047312E-02,1.540594E-01,1.638649E+03,2.520648E+03,8.506784E-02,2.227237E-01,9.702345E+02,1.591107E+03,5.036803E-02,1.405900E-01
14:00:00,8.848005E+02,2.754912E+03,4.593419E-02,2.434216E-01,1.508474E+03,2.802028E+03,7.830998E-02,2.475853E-01,9.722542E+02,1.739347E+03,5.047288E-02,1.536870E-01,1.638642E+03,2.528911E+03,8.506748E-02,2.234537E-01,9.702299E+02,1.641930E+03,5.036779E-02,1.450810E-01
14:10:00,8.847985E+02,2.760170E+03,4.593408E-02,2.438862E-01,1.508467E+03,2.796052E+03,7.830962E-02,2.470571E-01,9.722498E+02,1.735173E+03,5.047266E-02,1.533181E-01,1.638636E+03,2.536484E+03,8.506714E-02,2.241228E-01,9.702255E+02,1.704726E+03,5.036757E-02,1.506299E-01
14:20:00,8.847966E+02,2.765072E+03,4.593399E-02,2.443192E-01,1.508460E+03,2.788382E+03,7.830929E-02,2.463793E-01,9.722457E+02,1.730947E+03,5.047244E-02,1.529448E-01,1.638630E+03,2.543363E+03,8.506682E-02,2.247306E-01,9.702213E+02,1.777931E+03,5.036735E-02,1.570985E-01
14:30:00,8.847948E+02,2.769467E+03,4.593389E-02,2.447066E-01,1.508454E+03,2.779289E+03,7.830897E-02,2.455749E-01,9.722417E+02,1.726528E+03,5.047224E-02,1.525538E-01,1.638624E+03,2.549415E+03,8.506652E-02,2.252645E-01,9.702174E+02,1.859773E+03,5.036715E-02,1.643297E-01
14:40:00,8.847930E+02,2.773536E+03,4.593380E-02,2.450640E-01,1.508448E+03,2.769301E+03,7.830867E-02,2.446904E-01,9.722380E+02,1.721945E+03,5.047205E-02,1.521477E-01,1.638618E+03,2.554794E+03,8.506623E-02,2.257379E-01,9.702137E+02,1.948384E+03,5.036696E-02,1.721579E-01
14:50:00,8.847914E+02,2.777263E+03,4.593371E-02,2.453914E-01,1.508443E+03,2.758352E+03,7.830838E-02,2.437210E-01,9.722344E+02,1.716716E+03,5.047186E-02,1.516845E-01,1.638613E+03,2.558770E+03,8.506596E-02,2.260873E-01,9.702101E+02,2.042494E+03,5.036677E-02,1.804719E-01
15:00:00,8.847897E+02,2.780589E+03,4.593363E-02,2.456832E-01,1.508437E+03,2.747223E+03,7.830810E-02,2.427358E-01,9.722310E+02,1.710812E+03,5.047169E-02,1.511617E-01,1.638608E+03,2.561760E+03,8.506569E-02,2.263495E-01,9.702067E+02,2.139498E+03,5.036660E-02,1.890413E-01
15:10:00,8.847882E+02,2.783473E+03,4.593355E-02,2.459359E-01,1.508432E+03,2.736495E+03,7.830784E-02,2.417860E-01,9.722278E+02,1.704389E+03,5.047152E-02,1.505931E-01,1.638603E+03,2.560988E+03,8.506544E-02,2.262794E-01,9.702034E+02,2.235921E+03,5.036643E-02,1.975592E-01
15:20:00,8.847867E+02,2.785855E+03,4.593347E-02,2.461444E-01,1.508428E+03,2.725951E+03,7.830759E-02,2.408525E-01,9.722247E+02,1.697440E+03,5.047136E-02,1.499779E-01,1.638598E+03,2.558344E+03,8.506520E-02,2.260439E-01,9.702003E+02,2.328243E+03,5.036627E-02,2.057146E-01
15:30:00,8.847852E+02,2.787756E+03,4.593339E-02,2.463107E-01,1.508423E+03,2.715585E+03,7.830735E-02,2.399350E-01,9.722217E+02,1.689970E+03,5.047121E-02,1.493169E-01,1.638594E+03,2.554276E+03,8.506497E-02,2.256829E-01,9.701973E+02,2.414484E+03,5.036611E-02,2.133328E-01
15:40:00,8.847838E+02,2.789051E+03,4.593332E-02,2.464242E-01,1.508418E+03,2.705243E+03,7.830712E-02,2.390203E-01,9.722188E+02,1.681914E+03,5.047106E-02,1.486046E-01,1.638590E+03,2.548704E+03,8.506475E-02,2.251897E-01,9.701945E+02,2.493226E+03,5.036597E-02,2.202889E-01
15:50:00,8.847824E+02,2.789671E+03,4.593325E-02,2.464780E-01,1.508414E+03,2.695159E+03,7.830690E-02,2.381285E-01,9.722161E+02,1.675349E+03,5.047092E-02,1.480241E-01,1.638585E+03,2.542299E+03,8.506454E-02,2.246229E-01,9.701917E+02,2.562550E+03,5.036582E-02,2.264129E-01
16:00:00,8.847811E+02,2.789612E+03,4.593318E-02,2.464719E-01,1.508410E+03,2.684673E+03,7.830669E-02,2.372011E-01,9.722134E+02,1.668877E+03,5.047078E-02,1.474517E-01,1.638581E+03,2.534586E+03,8.506434E-02,2.239406E-01,9.701891E+02,2.622148E+03,5.036569E-02,2.316776E-01
16:10:00,8.847798E+02,2.788845E+03,4.593312E-02,2.464033E-01,1.508406E+03,2.673302E+03,7.830648E-02,2.361956E-01,9.722109E+02,1.662172E+03,5.047065E-02,1.468587E-01,1.638578E+03,2.528322E+03,8.506414E-02,2.233863E-01,9.701866E+02,2.673051E+03,5.036556E-02,2.361741E-01
16:20:00,8.847786E+02,2.787357E+03,4.593305E-02,2.462709E-01,1.508402E+03,2.661236E+03,7.830629E-02,2.351287E-01,9.722084E+02,1.655167E+03,5.047052E-02,1.462393E-01,1.638574E+03,2.521522E+03,8.506395E-02,2.227846E-01,9.701841E+02,2.716734E+03,5.036543E-02,2.400326E-01
16:30:00,8.847774E+02,2.785213E+03,4.593299E-02,2.460811E-01,1.508399E+03,2.648517E+03,7.830610E-02,2.340046E-01,9.722061E+02,1.647846E+03,5.047040E-02,1.455923E-01,1.638570E+03,2.513776E+03,8.506377E-02,2.221000E-01,9.701817E+02,2.753552E+03,5.036531E-02,2.432851E-01
16:40:00,8.847762E+02,2.782291E+03,4.593293E-02,2.458229E-01,1.508395E+03,2.634972E+03,7.830591E-02,2.328078E-01,9.722038E+02,1.640105E+03,5.047028E-02,1.449083E-01,1.638567E+03,2.504903E+03,8.506359E-02,2.213160E-01,9.701794E+02,2.783354E+03,5.036519E-02,2.459181E-01
16:50:00,8.847751E+02,2.778558E+03,4.593287E-02,2.454927E-01,1.508392E+03,2.620494E+03,7.830574E-02,2.315283E-01,9.722016E+02,1.630205E+03,5.047016E-02,1.440334E-01,1.638564E+03,2.494803E+03,8.506342E-02,2.204233E-01,9.701772E+02,2.805913E+03,5.036507E-02,2.479107E-01
17:00:00,8.847740E+02,2.774128E+03,4.593281E-02,2.451008E-01,1.508388E+03,2.608218E+03,7.830557E-02,2.304432E-01,9.721994E+02,1.619286E+03,5.047005E-02,1.430684E-01,1.638561E+03,2.484066E+03,8.506325E-02,2.194741E-01,9.701751E+02,2.819785E+03,5.036496E-02,2.491357E-01
17:10:00,8.847729E+02,2.769208E+03,4.593275E-02,2.446656E-01,1.508385E+03,2.595820E+03,7.830540E-02,2.293473E-01,9.721974E+02,1.607603E+03,5.046995E-02,1.420358E-01,1.638557E+03,2.473198E+03,8.506309E-02,2.185134E-01,9.701730E+02,2.824551E+03,5.036486E-02,2.495563E-01
17:20:00,8.847718E+02,2.764051E+03,4.593270E-02,2.442095E-01,1.508382E+03,2.581799E+03,7.830524E-02,2.281080E-01,9.721954E+02,1.594752E+03,5.046984E-02,1.409001E-01,1.638554E+03,2.461808E+03,8.506294E-02,2.175066E-01,9.701710E+02,2.818845E+03,5.036475E-02,2.490516E-01
17:30:00,8.847708E+02,2.758831E+03,4.593265E-02,2.437478E-01,1.508379E+03,2.566409E+03,7.830509E-02,2.267478E-01,9.721934E+02,1.581035E+03,5.046974E-02,1.396879E-01,1.638552E+03,2.450964E+03,8.506279E-02,2.165481E-01,9.701691E+02,2.803717E+03,5.036465E-02,2.477144E-01
17:40:00,8.847698E+02,2.753658E+03,4.593260E-02,2.432902E-01,1.508376E+03,2.549636E+03,7.830494E-02,2.252654E-01,9.721915E+02,1.566586E+03,5.046964E-02,1.384110E-01,1.638549E+03,2.441301E+03,8.506264E-02,2.156939E-01,9.701672E+02,2.779429E+03,5.036455E-02,2.455679E-01
17:50:00,8.847689E+02,2.748607E+03,4.593254E-02,2.428439E-01,1.508373E+03,2.534259E+03,7.830479E-02,2.239067E-01,9.721897E+02,1.551495E+03,5.046955E-02,1.370776E-01,1.638546E+03,2.433353E+03,8.506250E-02,2.149915E-01,9.701653E+02,2.745970E+03,5.036446E-02,2.426115E-01
18:00:00,8.847679E+02,2.743528E+03,4.593250E-02,2.423951E-01,1.508371E+03,2.515102E+03,7.830465E-02,2.222141E-01,9.721879E+02,1.536026E+03,5.046946E-02,1.357109E-01,1.638543E+03,2.426875E+03,8.506236E-02,2.144192E-01,9.701636E+02,2.704543E+03,5.036437E-02,2.389513E-01
18:10:00,8.847670E+02,2.738109E+03,4.593245E-02,2.419163E-01,1.591705E+03,2.493851E+03,8.263080E-02,2.203366E-01,1.027744E+03,1.520070E+03,5.335355E-02,1.343011E-01,1.721877E+03,2.420809E+03,8.938851E-02,2.138832E-01,1.025720E+03,2.655090E+03,5.324846E-02,2.345820E-01
18:20:00,8.847661E+02,2.731960E+03,4.593240E-02,2.413731E-01,1.675085E+03,2.472184E+03,8.695923E-02,2.184222E-01,1.083331E+03,1.505738E+03,5.623915E-02,1.330348E-01,1.805254E+03,2.417923E+03,9.371674E-02,2.136283E-01,1.081307E+03,2.600331E+03,5.613406E-02,2.297439E-01
18:30:00,8.847653E+02,2.724764E+03,4.593236E-02,2.407373E-01,1.758475E+03,2.449451E+03,9.128802E-02,2.164136E-01,1.138925E+03,1.491699E+03,5.912503E-02,1.317945E-01,1.888643E+03,2.414423E+03,9.804552E-02,2.133190E-01,1.136900E+03,2.538191E+03,5.901994E-02,2.242537E-01
18:40:00,8.847647E+02,2.716243E+03,4.593233E-02,2.399844E-01,1.841901E+03,2.428017E+03,9.561860E-02,2.145200E-01,1.194544E+03,1.477489E+03,6.201212E-02,1.305390E-01,1.972071E+03,2.409506E+03,1.023761E-01,2.128846E-01,1.192519E+03,2.467221E+03,6.190703E-02,2.179833E-01
18:50:00,8.847646E+02,2.706204E+03,4.593232E-02,2.390974E-01,1.925356E+03,2.403327E+03,9.995056E-02,2.123385E-01,1.250183E+03,1.463137E+03,6.490014E-02,1.292710E-01,2.055528E+03,2.400804E+03,1.067082E-01,2.121158E-01,1.248158E+03,2.387341E+03,6.479506E-02,2.109257E-01
19:00:00,8.847651E+02,2.694507E+03,4.593235E-02,2.380640E-01,2.008837E+03,2.376761E+03,1.042837E-01,2.099914E-01,1.305839E+03,1.448259E+03,6.778897E-02,1.279565E-01,2.139013E+03,2.387002E+03,1.110414E-01,2.108964E-01,1.303814E+03,2.298708E+03,6.768388E-02,2.030948E-01
19:10:00,8.847665E+02,2.681069E+03,4.593242E-02,2.368767E-01,2.009004E+03,2.354547E+03,1.042916E-01,2.080288E-01,1.305952E+03,1.436719E+03,6.779430E-02,1.269369E-01,2.139183E+03,2.371749E+03,1.110495E-01,2.095487E-01,1.303927E+03,2.207065E+03,6.768921E-02,1.949980E-01
19:20:00,8.847689E+02,2.665912E+03,4.593255E-02,2.355375E-01,2.009143E+03,2.330162E+03,1.042982E-01,2.058744E-01,1.306047E+03,1.422651E+03,6.779876E-02,1.256941E-01,2.139331E+03,2.346879E+03,1.110565E-01,2.073515E-01,1.304022E+03,2.111287E+03,6.769366E-02,1.865359E-01
19:30:00,8.847723E+02,2.649241E+03,4.593272E-02,2.340646E-01,2.009291E+03,2.305227E+03,1.043053E-01,2.036716E-01,1.306147E+03,1.407753E+03,6.780349E-02,1.243780E-01,2.139485E+03,2.318075E+03,1.110637E-01,2.048068E-01,1.304122E+03,2.018036E+03,6.769839E-02,1.782972E-01
19:40:00,8.847767E+02,2.631464E+03,4.593295E-02,2.324940E-01,2.009418E+03,2.278056E+03,1.043113E-01,2.012713E-01,1.306232E+03,1.392702E+03,6.780750E-02,1.230484E-01,2.139615E+03,2.286446E+03,1.110699E-01,2.020126E-01,1.304207E+03,1.931446E+03,6.770239E-02,1.706472E-01
19:50:00,8.847819E+02,2.613094E+03,4.593322E-02,2.308712E-01,2.009530E+03,2.250997E+03,1.043167E-01,1.988812E-01,1.306306E+03,1.377676E+03,6.781102E-02,1.217212E-01,2.139730E+03,2.254377E+03,1.110754E-01,1.991798E-01,1.304281E+03,1.853965E+03,6.770592E-02,1.638021E-01
20:00:00,8.847878E+02,2.594558E+03,4.593353E-02,2.292340E-01,2.009628E+03,2.225008E+03,1.043214E-01,1.965858E-01,1.306371E+03,1.362954E+03,6.781414E-02,1.204211E-01,2.139830E+03,2.223154E+03,1.110802E-01,1.964220E-01,1.304346E+03,1.787572E+03,6.770903E-02,1.579369E-01
20:10:00,8.847942E+02,2.576368E+03,4.593386E-02,2.276273E-01,2.009716E+03,2.194991E+03,1.043257E-01,1.939346E-01,1.306428E+03,1.345100E+03,6.781691E-02,1.188442E-01,2.139919E+03,2.190225E+03,1.110845E-01,1.935135E-01,1.304403E+03,1.728888E+03,6.771180E-02,1.527528E-01
20:20:00,8.848009E+02,2.559004E+03,4.593421E-02,2.260939E-01,2.009793E+03,2.167723E+03,1.043295E-01,1.915265E-01,1.306478E+03,1.328573E+03,6.781937E-02,1.173847E-01,2.139997E+03,2.161859E+03,1.110883E-01,1.910084E-01,1.304454E+03,1.679423E+03,6.771426E-02,1.483834E-01
20:30:00,8.848077E+02,2.542617E+03,4.593456E-02,2.246474E-01,2.009862E+03,2.142227E+03,1.043328E-01,1.892754E-01,1.306523E+03,1.312892E+03,6.782155E-02,1.160002E-01,2.140067E+03,2.135399E+03,1.110917E-01,1.886721E-01,1.304498E+03,1.635161E+03,6.771644E-02,1.444737E-01
20:40:00,8.848145E+02,2.527254E+03,4.593492E-02,2.232913E-01,2.009923E+03,2.118200E+03,1.043358E-01,1.871541E-01,1.306563E+03,1.297940E+03,6.782349E-02,1.146801E-01,2.140128E+03,2.110298E+03,1.110947E-01,1.864558E-01,1.304538E+03,1.594872E+03,6.771838E-02,1.409151E-01
20:50:00,8.848213E+02,2.512842E+03,4.593527E-02,2.220188E-01,2.009978E+03,2.095510E+03,1.043385E-01,1.851505E-01,1.306598E+03,1.283671E+03,6.782522E-02,1.134201E-01,2.140182E+03,2.086452E+03,1.110974E-01,1.843501E-01,1.304573E+03,1.558029E+03,6.772011E-02,1.376608E-01
21:00:00,8.848279E+02,2.499373E+03,4.593561E-02,2.208297E-01,2.010026E+03,2.074132E+03,1.043409E-01,1.832626E-01,1.306629E+03,1.270102E+03,6.782675E-02,1.122218E-01,2.140230E+03,2.063873E+03,1.110998E-01,1.823561E-01,1.304604E+03,1.524288E+03,6.772164E-02,1.346803E-01
21:10:00,8.848344E+02,2.487001E+03,4.593595E-02,2.197374E-01,2.010069E+03,2.054111E+03,1.043430E-01,1.814947E-01,1.306656E+03,1.257280E+03,6.782811E-02,1.110896E-01,2.140273E+03,2.042632E+03,1.111019E-01,1.804803E-01,1.304631E+03,1.493392E+03,6.772300E-02,1.319512E-01
21:20:00,8.848406E+02,2.475158E+03,4.593627E-02,2.186931E-01,2.010107E+03,2.034841E+03,1.043449E-01,1.797943E-01,1.306680E+03,1.244856E+03,6.782933E-02,1.099932E-01,2.140310E+03,2.022146E+03,1.111037E-01,1.786726E-01,1.304655E+03,1.464747E+03,6.772422E-02,1.294218E-01
21:30:00,8.848465E+02,2.464161E+03,4.593658E-02,2.177233E-01,2.010141E+03,2.016619E+03,1.043466E-01,1.781863E-01,1.306702E+03,1.233023E+03,6.783041E-02,1.089489E-01,2.140344E+03,2.002734E+03,1.111054E-01,1.769594E-01,1.304677E+03,1.438311E+03,6.772530E-02,1.270873E-01
21:40:00,8.848522E+02,2.453839E+03,4.593687E-02,2.168130E-01,2.010172E+03,1.999270E+03,1.043482E-01,1.766553E-01,1.306721E+03,1.221687E+03,6.783138E-02,1.079485E-01,2.140374E+03,1.984233E+03,1.111069E-01,1.753267E-01,1.304696E+03,1.413806E+03,6.772627E-02,1.249234E-01
21:50:00,8.848576E+02,2.444142E+03,4.593715E-02,2.159582E-01,2.010199E+03,1.982724E+03,1.043495E-01,1.751953E-01,1.306739E+03,1.210816E+03,6.783225E-02,1.069891E-01,2.140400E+03,1.966583E+03,1.111082E-01,1.737691E-01,1.304714E+03,1.391028E+03,6.772714E-02,1.229121E-01
22:00:00,8.848627E+02,2.435025E+03,4.593742E-02,2.151544E-01,2.010223E+03,1.966922E+03,1.043508E-01,1.738009E-01,1.306754E+03,1.200380E+03,6.783303E-02,1.060682E-01,2.140424E+03,1.949731E+03,1.111094E-01,1.722819E-01,1.304729E+03,1.369804E+03,6.772792E-02,1.210380E-01
22:10:00,8.848675E+02,2.426204E+03,4.593767E-02,2.143768E-01,2.010245E+03,1.951655E+03,1.043519E-01,1.724539E-01,1.306768E+03,1.190265E+03,6.783373E-02,1.051756E-01,2.140445E+03,1.933476E+03,1.111105E-01,1.708476E-01,1.304743E+03,1.349893E+03,6.772862E-02,1.192799E-01
22:20:00,8.848721E+02,2.418074E+03,4.593790E-02,2.136587E-01,2.010265E+03,1.937313E+03,1.043529E-01,1.711869E-01,1.306780E+03,1.180709E+03,6.783436E-02,1.043313E-01,2.140464E+03,1.918213E+03,1.111115E-01,1.694991E-01,1.304755E+03,1.331407E+03,6.772925E-02,1.176467E-01
22:30:00,8.848764E+02,2.410294E+03,4.593813E-02,2.129713E-01,2.010283E+03,1.923555E+03,1.043537E-01,1.699713E-01,1.306792E+03,1.171513E+03,6.783493E-02,1.035188E-01,2.140482E+03,1.903599E+03,1.111123E-01,1.682079E-01,1.304767E+03,1.314067E+03,6.772982E-02,1.161146E-01
22:40:00,8.848804E+02,2.402936E+03,4.593834E-02,2.123212E-01,2.010299E+03,1.910444E+03,1.043546E-01,1.688129E-01,1.306802E+03,1.162718E+03,6.783545E-02,1.027417E-01,2.140497E+03,1.889698E+03,1.111131E-01,1.669797E-01,1.304777E+03,1.297820E+03,6.773034E-02,1.146790E-01
22:50:00,8.848843E+02,2.395948E+03,4.593854E-02,2.117039E-01,2.010313E+03,1.897920E+03,1.043553E-01,1.677063E-01,1.306811E+03,1.154291E+03,6.783592E-02,1.019971E-01,2.140511E+03,1.876448E+03,1.111138E-01,1.658090E-01,1.304786E+03,1.282558E+03,6.773081E-02,1.133305E-01
23:00:00,8.848878E+02,2.389298E+03,4.593872E-02,2.111163E-01,2.010327E+03,1.885944E+03,1.043560E-01,1.666481E-01,1.306819E+03,1.146209E+03,6.783635E-02,1.012830E-01,2.140524E+03,1.863809E+03,1.111145E-01,1.646922E-01,1.304795E+03,1.268193E+03,6.773124E-02,1.120613E-01
23:10:00,8.848912E+02,2.382956E+03,4.593890E-02,2.105560E-01,2.010339E+03,1.874382E+03,1.043566E-01,1.656265E-01,1.306827E+03,1.138388E+03,6.783674E-02,1.005920E-01,2.140536E+03,1.851639E+03,1.111151E-01,1.636169E-01,1.304802E+03,1.254584E+03,6.773164E-02,1.108588E-01
23:20:00,8.848944E+02,2.376897E+03,4.593906E-02,2.100206E-01,2.010350E+03,1.863204E+03,1.043572E-01,1.646388E-01,1.306834E+03,1.130811E+03,6.783711E-02,9.992250E-02,2.140547E+03,1.839903E+03,1.111157E-01,1.625800E-01,1.304809E+03,1.241662E+03,6.773200E-02,1.097170E-01
23:30:00,8.848974E+02,2.371095E+03,4.593922E-02,2.095080E-01,2.010360E+03,1.852380E+03,1.043577E-01,1.636825E-01,1.306841E+03,1.123462E+03,6.783744E-02,9.927311E-02,2.140557E+03,1.828571E+03,1.111162E-01,1.615787E-01,1.304816E+03,1.229364E+03,6.773234E-02,1.086305E-01
23:40:00,8.849002E+02,2.365529E+03,4.593936E-02,2.090162E-01,2.010369E+03,1.841884E+03,1.043582E-01,1.627551E-01,1.306847E+03,1.116324E+03,6.783775E-02,9.864242E-02,2.140566E+03,1.817612E+03,1.111166E-01,1.606104E-01,1.304822E+03,1.217637E+03,6.773265E-02,1.075942E-01
23:50:00,8.849028E+02,2.360178E+03,4.593950E-02,2.085435E-01,2.010378E+03,1.831691E+03,1.043586E-01,1.618544E-01,1.306852E+03,1.109384E+03,6.783804E-02,9.802916E-02,2.140574E+03,1.807002E+03,1.111171E-01,1.596729E-01,1.304828E+03,1.206429E+03,6.773293E-02,1.066039E-01
24:00:00,8.849054E+02,2.355024E+03,4.593963E-02,2.080881E-01,2.010386E+03,1.821779E+03,1.043590E-01,1.609787E-01,1.306858E+03,1.102627E+03,6.783831E-02,9.743218E-02,2.140582E+03,1.796713E+03,1.111175E-01,1.587637E-01,1.304833E+03,1.195696E+03,6.773320E-02,1.056556E-01
Peak,8.849572E+02,2.789671E+03,4.594232E-02,2.464780E-01,2.010534E+03,2.807330E+03,1.043667E-01,2.480541E-01,1.306955E+03,2.559069E+03,6.784334E-02,2.260981E-01,2.140727E+03,2.561760E+03,1.111250E-01,2.263495E-01,1.304930E+03,2.824551E+03,6.773823E-02,2.495563E-01

Peak Vol Flow (m3/s),,,3.907043E-02,2.096107E-01,,,8.875587E-02,2.109510E-01,,,5.769557E-02,1.922791E-01,,,9.450330E-02,1.924930E-01,,,5.760618E-02,2.122285E-01
