Time,CORE_ZN:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],CORE_ZN:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_1:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_2:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_3:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_4:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4:BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
00:10:00,1.006847E+03,2.347596E+03,5.227022E-02,2.074318E-01,3.048090E+03,1.758058E+03,1.582261E-01,1.553480E-01,1.864092E+03,1.063231E+03,9.676405E-02,9.395093E-02,2.979235E+03,1.741137E+03,1.546518E-01,1.538528E-01,1.878960E+03,1.157158E+03,9.753582E-02,1.022502E-01
00:20:00,1.006849E+03,2.342232E+03,5.227032E-02,2.069578E-01,3.048096E+03,1.746068E+03,1.582264E-01,1.542885E-01,1.864096E+03,1.055420E+03,9.676426E-02,9.326075E-02,2.979241E+03,1.729327E+03,1.546522E-01,1.528093E-01,1.878964E+03,1.145761E+03,9.753603E-02,1.012432E-01
00:30:00,1.006851E+03,2.337026E+03,5.227043E-02,2.064979E-01,3.048102E+03,1.734389E+03,1.582267E-01,1.532566E-01,1.864100E+03,1.047815E+03,9.676447E-02,9.258878E-02,2.979247E+03,1.717853E+03,1.546525E-01,1.517954E-01,1.878968E+03,1.134786E+03,9.753624E-02,1.002734E-01
00:40:00,1.006853E+03,2.331969E+03,5.227052E-02,2.060510E-01,3.048107E+03,1.723011E+03,1.582270E-01,1.522512E-01,1.864104E+03,1.040409E+03,9.676466E-02,9.193433E-02,2.979253E+03,1.706696E+03,1.546527E-01,1.508096E-01,1.878972E+03,1.124206E+03,9.753643E-02,9.933854E-02
00:50:00,1.006855E+03,2.327048E+03,5.227062E-02,2.056163E-01,3.048112E+03,1.711921E+03,1.582273E-01,1.512713E-01,1.864108E+03,1.033193E+03,9.676485E-02,9.129675E-02,2.979258E+03,1.695839E+03,1.546530E-01,1.498502E-01,1.878975E+03,1.113995E+03,9.753662E-02,9.843636E-02
01:00:00,1.006857E+03,2.322257E+03,5.227070E-02,2.051929E-01,3.048118E+03,1.701111E+03,1.582275E-01,1.503161E-01,1.864111E+03,1.026162E+03,9.676502E-02,9.067550E-02,2.979263E+03,1.685275E+03,1.546533E-01,1.489168E-01,1.878979E+03,1.104134E+03,9.753679E-02,9.756500E-02
01:10:00,1.006858E+03,2.317585E+03,5.227079E-02,2.047802E-01,3.048122E+03,1.690650E+03,1.582278E-01,1.493918E-01,1.864114E+03,1.019359E+03,9.676519E-02,9.007436E-02,2.979268E+03,1.675070E+03,1.546535E-01,1.480151E-01,1.878982E+03,1.094651E+03,9.753696E-02,9.672707E-02
01:20:00,1.006860E+03,2.313028E+03,5.227087E-02,2.043776E-01,3.048127E+03,1.680536E+03,1.582280E-01,1.484981E-01,1.864118E+03,1.012780E+03,9.676535E-02,8.949301E-02,2.979272E+03,1.665219E+03,1.546538E-01,1.471446E-01,1.878985E+03,1.085531E+03,9.753712E-02,9.592122E-02
01:30:00,1.006861E+03,2.308581E+03,5.227095E-02,2.039846E-01,3.048132E+03,1.670764E+03,1.582283E-01,1.476346E-01,1.864121E+03,1.006422E+03,9.676551E-02,8.893121E-02,2.979277E+03,1.655715E+03,1.546540E-01,1.463049E-01,1.878988E+03,1.076760E+03,9.753728E-02,9.514625E-02
01:40:00,1.006863E+03,2.304239E+03,5.227102E-02,2.036010E-01,3.048136E+03,1.661330E+03,1.582285E-01,1.468011E-01,1.864123E+03,1.000282E+03,9.676566E-02,8.838874E-02,2.979281E+03,1.646555E+03,1.546542E-01,1.454955E-01,1.878991E+03,1.068327E+03,9.753743E-02,9.440110E-02
01:50:00,1.006864E+03,2.300000E+03,5.227109E-02,2.032265E-01,3.048140E+03,1.652234E+03,1.582287E-01,1.459973E-01,1.864126E+03,9.943600E+02,9.676580E-02,8.786543E-02,2.979285E+03,1.637734E+03,1.546544E-01,1.447161E-01,1.878994E+03,1.060221E+03,9.753757E-02,9.368486E-02
02:00:00,1.006866E+03,2.295861E+03,5.227116E-02,2.028608E-01,3.048144E+03,1.643472E+03,1.582289E-01,1.452231E-01,1.864129E+03,9.886530E+02,9.676594E-02,8.736116E-02,2.979289E+03,1.629250E+03,1.546546E-01,1.439665E-01,1.878997E+03,1.052433E+03,9.753771E-02,9.299675E-02
02:10:00,1.006867E+03,2.291821E+03,5.227123E-02,2.025038E-01,3.048148E+03,1.634968E+03,1.582291E-01,1.444716E-01,1.864131E+03,9.831131E+02,9.676608E-02,8.687166E-02,2.979293E+03,1.621026E+03,1.546548E-01,1.432398E-01,1.878999E+03,1.044909E+03,9.753785E-02,9.233188E-02
02:20:00,1.006868E+03,2.287877E+03,5.227129E-02,2.021554E-01,3.048152E+03,1.626714E+03,1.582293E-01,1.437424E-01,1.864134E+03,9.777372E+02,9.676621E-02,8.639665E-02,2.979297E+03,1.613055E+03,1.546550E-01,1.425355E-01,1.879002E+03,1.037638E+03,9.753798E-02,9.168942E-02
02:30:00,1.006869E+03,2.284028E+03,5.227135E-02,2.018153E-01,3.048155E+03,1.618709E+03,1.582295E-01,1.430350E-01,1.864136E+03,9.725225E+02,9.676634E-02,8.593587E-02,2.979300E+03,1.605334E+03,1.546552E-01,1.418532E-01,1.879004E+03,1.030612E+03,9.753811E-02,9.106860E-02
02:40:00,1.006870E+03,2.280271E+03,5.227141E-02,2.014833E-01,3.048159E+03,1.610947E+03,1.582297E-01,1.423492E-01,1.864139E+03,9.674663E+02,9.676646E-02,8.548911E-02,2.979304E+03,1.597856E+03,1.546554E-01,1.411925E-01,1.879006E+03,1.023823E+03,9.753823E-02,9.046875E-02
02:50:00,1.006872E+03,2.276603E+03,5.227147E-02,2.011593E-01,3.048162E+03,1.603424E+03,1.582298E-01,1.416845E-01,1.864141E+03,9.625662E+02,9.676658E-02,8.505614E-02,2.979307E+03,1.590618E+03,1.546556E-01,1.405530E-01,1.879009E+03,1.017264E+03,9.753835E-02,8.988921E-02
03:00:00,1.006873E+03,2.273023E+03,5.227153E-02,2.008430E-01,3.048166E+03,1.596138E+03,1.582300E-01,1.410407E-01,1.864143E+03,9.578198E+02,9.676669E-02,8.463675E-02,2.979311E+03,1.583616E+03,1.546558E-01,1.399343E-01,1.879011E+03,1.010929E+03,9.753846E-02,8.932940E-02
03:10:00,1.006874E+03,2.269528E+03,5.227159E-02,2.005341E-01,3.048169E+03,1.589006E+03,1.582302E-01,1.404105E-01,1.864145E+03,9.531760E+02,9.676680E-02,8.422643E-02,2.979314E+03,1.576768E+03,1.546559E-01,1.393292E-01,1.879013E+03,1.004761E+03,9.753857E-02,8.878441E-02
03:20:00,1.006875E+03,2.266114E+03,5.227164E-02,2.002325E-01,3.048172E+03,1.582020E+03,1.582303E-01,1.397933E-01,1.864148E+03,9.486312E+02,9.676691E-02,8.382485E-02,2.979317E+03,1.570068E+03,1.546561E-01,1.387372E-01,1.879015E+03,9.987528E+02,9.753868E-02,8.825356E-02
03:30:00,1.006876E+03,2.262780E+03,5.227169E-02,1.999379E-01,3.048175E+03,1.575175E+03,1.582305E-01,1.391884E-01,1.864150E+03,9.441813E+02,9.676702E-02,8.343166E-02,2.979320E+03,1.563510E+03,1.546562E-01,1.381577E-01,1.879017E+03,9.928975E+02,9.753879E-02,8.773618E-02
03:40:00,1.006877E+03,2.259522E+03,5.227174E-02,1.996501E-01,3.048178E+03,1.568464E+03,1.582307E-01,1.385954E-01,1.864152E+03,9.398226E+02,9.676712E-02,8.304652E-02,2.979323E+03,1.557087E+03,1.546564E-01,1.375902E-01,1.879019E+03,9.871877E+02,9.753889E-02,8.723166E-02
03:50:00,1.006878E+03,2.256337E+03,5.227179E-02,1.993687E-01,3.048181E+03,1.561882E+03,1.582308E-01,1.380139E-01,1.864153E+03,9.355513E+02,9.676722E-02,8.266911E-02,2.979326E+03,1.550793E+03,1.546565E-01,1.370340E-01,1.879021E+03,9.816165E+02,9.753899E-02,8.673939E-02
04:00:00,1.006879E+03,2.253221E+03,5.227184E-02,1.990934E-01,3.048184E+03,1.555423E+03,1.582310E-01,1.374431E-01,1.864155E+03,9.313637E+02,9.676732E-02,8.229909E-02,2.979328E+03,1.544622E+03,1.546567E-01,1.364888E-01,1.879023E+03,9.761774E+02,9.753909E-02,8.625879E-02
04:10:00,1.006880E+03,2.250173E+03,5.227189E-02,1.988240E-01,3.048186E+03,1.549163E+03,1.582311E-01,1.368900E-01,1.864157E+03,9.273028E+02,9.676741E-02,8.194027E-02,2.979331E+03,1.538642E+03,1.546568E-01,1.359604E-01,1.879025E+03,9.709151E+02,9.753918E-02,8.579382E-02
04:20:00,1.006880E+03,2.247189E+03,5.227194E-02,1.985604E-01,3.048189E+03,1.543094E+03,1.582312E-01,1.363538E-01,1.864159E+03,9.233659E+02,9.676750E-02,8.159240E-02,2.979334E+03,1.532849E+03,1.546570E-01,1.354485E-01,1.879027E+03,9.658215E+02,9.753927E-02,8.534375E-02
04:30:00,1.006881E+03,2.244267E+03,5.227198E-02,1.983022E-01,3.048192E+03,1.537217E+03,1.582314E-01,1.358345E-01,1.864161E+03,9.195532E+02,9.676759E-02,8.125551E-02,2.979336E+03,1.527243E+03,1.546571E-01,1.349532E-01,1.879028E+03,9.608943E+02,9.753936E-02,8.490838E-02
04:40:00,1.006882E+03,2.241429E+03,5.227202E-02,1.980515E-01,3.048194E+03,1.532513E+03,1.582315E-01,1.354188E-01,1.864162E+03,9.175263E+02,9.676768E-02,8.107642E-02,2.979339E+03,1.523708E+03,1.546572E-01,1.346409E-01,1.879030E+03,9.566614E+02,9.753945E-02,8.453436E-02
04:50:00,1.006883E+03,2.238784E+03,5.227207E-02,1.978178E-01,3.048196E+03,1.529313E+03,1.582316E-01,1.351361E-01,1.864164E+03,9.207566E+02,9.676776E-02,8.136191E-02,2.979341E+03,1.525141E+03,1.546573E-01,1.347675E-01,1.879032E+03,9.533071E+02,9.753953E-02,8.423799E-02
05:00:00,1.006884E+03,2.236597E+03,5.227211E-02,1.976246E-01,3.048199E+03,1.528147E+03,1.582317E-01,1.350331E-01,1.864166E+03,9.326400E+02,9.676785E-02,8.241213E-02,2.979344E+03,1.531676E+03,1.546575E-01,1.353451E-01,1.879033E+03,9.511277E+02,9.753961E-02,8.404545E-02
05:10:00,1.006885E+03,2.235241E+03,5.227215E-02,1.975048E-01,3.048201E+03,1.529620E+03,1.582319E-01,1.351633E-01,1.864167E+03,9.572955E+02,9.676793E-02,8.459104E-02,2.979346E+03,1.546035E+03,1.546576E-01,1.366142E-01,1.879035E+03,9.504828E+02,9.753969E-02,8.398851E-02
05:20:00,1.006885E+03,2.235080E+03,5.227219E-02,1.974906E-01,3.048203E+03,1.531703E+03,1.582320E-01,1.353475E-01,1.864169E+03,9.935958E+02,9.676800E-02,8.779910E-02,2.979348E+03,1.565096E+03,1.546577E-01,1.382987E-01,1.879036E+03,9.516133E+02,9.753977E-02,8.408847E-02
05:30:00,1.006886E+03,2.236234E+03,5.227223E-02,1.975917E-01,3.048206E+03,1.536719E+03,1.582321E-01,1.357901E-01,1.864170E+03,1.045400E+03,9.676808E-02,9.237660E-02,2.979350E+03,1.592040E+03,1.546578E-01,1.406790E-01,1.879038E+03,9.547731E+02,9.753985E-02,8.436728E-02
05:40:00,1.006887E+03,2.239110E+03,5.227227E-02,1.978442E-01,3.048208E+03,1.544045E+03,1.582322E-01,1.364358E-01,1.864171E+03,1.111811E+03,9.676815E-02,9.824413E-02,2.979352E+03,1.621254E+03,1.546579E-01,1.432589E-01,1.879039E+03,9.580568E+02,9.753992E-02,8.465649E-02
05:50:00,1.006888E+03,2.243732E+03,5.227231E-02,1.982503E-01,3.048210E+03,1.553713E+03,1.582323E-01,1.372881E-01,1.864173E+03,1.190259E+03,9.676823E-02,1.051747E-01,2.979354E+03,1.650338E+03,1.546580E-01,1.458266E-01,1.879040E+03,9.622484E+02,9.753999E-02,8.502560E-02
06:00:00,1.006888E+03,2.250067E+03,5.227234E-02,1.988075E-01,3.048212E+03,1.565534E+03,1.582324E-01,1.383302E-01,1.864174E+03,1.277976E+03,9.676830E-02,1.129239E-01,2.979356E+03,1.679046E+03,1.546581E-01,1.483608E-01,1.879042E+03,9.671202E+02,9.754006E-02,8.545465E-02
06:10:00,1.006889E+03,2.257790E+03,5.227238E-02,1.994874E-01,3.048214E+03,1.576752E+03,1.582325E-01,1.393191E-01,1.864175E+03,1.371159E+03,9.676836E-02,1.211557E-01,2.979358E+03,1.702955E+03,1.546582E-01,1.504708E-01,1.879043E+03,9.725851E+02,9.754013E-02,8.593607E-02
06:20:00,1.006890E+03,2.266534E+03,5.227241E-02,2.002575E-01,3.048216E+03,1.591363E+03,1.582326E-01,1.406076E-01,1.864177E+03,1.470885E+03,9.676843E-02,1.299654E-01,2.979360E+03,1.723593E+03,1.546583E-01,1.522916E-01,1.879044E+03,9.785284E+02,9.754020E-02,8.645975E-02
06:30:00,1.006890E+03,2.276112E+03,5.227245E-02,2.011020E-01,3.048218E+03,1.607657E+03,1.582327E-01,1.420458E-01,1.864178E+03,1.573012E+03,9.676849E-02,1.389876E-01,2.979362E+03,1.736843E+03,1.546584E-01,1.534605E-01,1.879046E+03,9.848055E+02,9.754026E-02,8.701338E-02
06:40:00,1.006891E+03,2.285936E+03,5.227248E-02,2.019690E-01,3.048220E+03,1.626317E+03,1.582328E-01,1.436935E-01,1.864179E+03,1.678065E+03,9.676856E-02,1.482686E-01,2.979364E+03,1.747004E+03,1.546585E-01,1.543570E-01,1.879047E+03,9.933036E+02,9.754033E-02,8.776358E-02
06:50:00,1.006892E+03,2.295791E+03,5.227251E-02,2.028390E-01,3.048221E+03,1.643902E+03,1.582329E-01,1.452465E-01,1.864180E+03,1.783655E+03,9.676862E-02,1.575971E-01,2.979366E+03,1.752951E+03,1.546586E-01,1.548816E-01,1.879048E+03,1.002917E+03,9.754039E-02,8.861259E-02
07:00:00,1.006892E+03,2.305244E+03,5.227255E-02,2.036737E-01,3.048223E+03,1.662035E+03,1.582330E-01,1.468482E-01,1.864182E+03,1.888222E+03,9.676868E-02,1.668354E-01,2.979367E+03,1.756431E+03,1.546587E-01,1.551885E-01,1.879049E+03,1.013567E+03,9.754045E-02,8.955332E-02
07:10:00,1.006893E+03,2.314124E+03,5.227258E-02,2.044579E-01,2.964888E+03,1.687950E+03,1.539071E-01,1.491375E-01,1.808625E+03,1.992932E+03,9.388477E-02,1.760862E-01,2.896033E+03,1.765268E+03,1.503328E-01,1.559687E-01,1.823493E+03,1.028102E+03,9.465653E-02,9.083728E-02
07:20:00,1.006893E+03,2.322476E+03,5.227261E-02,2.051954E-01,2.881471E+03,1.715411E+03,1.495772E-01,1.515633E-01,1.753011E+03,2.093069E+03,9.099809E-02,1.849328E-01,2.812614E+03,1.777233E+03,1.460028E-01,1.570253E-01,1.767879E+03,1.043562E+03,9.176988E-02,9.220288E-02
07:30:00,1.006894E+03,2.330548E+03,5.227263E-02,2.059081E-01,2.798059E+03,1.743887E+03,1.452477E-01,1.540787E-01,1.697402E+03,2.187885E+03,8.811178E-02,1.933089E-01,2.729202E+03,1.793479E+03,1.416734E-01,1.584601E-01,1.712270E+03,1.059942E+03,8.888357E-02,9.364979E-02
07:40:00,1.006894E+03,2.338704E+03,5.227263E-02,2.066286E-01,2.714604E+03,1.772384E+03,1.409162E-01,1.565961E-01,1.641766E+03,2.275150E+03,8.522413E-02,2.010181E-01,2.645748E+03,1.813584E+03,1.373419E-01,1.602361E-01,1.656634E+03,1.075299E+03,8.599592E-02,9.500645E-02
07:50:00,1.006893E+03,2.347206E+03,5.227259E-02,2.073797E-01,2.631117E+03,1.803993E+03,1.365832E-01,1.593887E-01,1.586109E+03,2.355302E+03,8.233556E-02,2.080990E-01,2.562263E+03,1.838269E+03,1.330089E-01,1.624169E-01,1.600977E+03,1.090895E+03,8.310734E-02,9.638427E-02
08:00:00,1.006891E+03,2.356375E+03,5.227251E-02,2.081896E-01,2.547604E+03,1.836690E+03,1.322490E-01,1.622772E-01,1.530436E+03,2.428090E+03,7.944619E-02,2.145289E-01,2.478752E+03,1.865930E+03,1.286748E-01,1.648604E-01,1.545303E+03,1.107004E+03,8.021796E-02,9.780723E-02
08:10:00,1.006889E+03,2.366489E+03,5.227237E-02,2.090829E-01,2.547405E+03,1.865083E+03,1.322397E-01,1.647852E-01,1.530305E+03,2.490763E+03,7.944009E-02,2.200651E-01,2.478556E+03,1.890515E+03,1.286656E-01,1.670320E-01,1.545172E+03,1.120628E+03,8.021185E-02,9.901062E-02
08:20:00,1.006885E+03,2.377588E+03,5.227216E-02,2.100632E-01,2.547268E+03,1.893625E+03,1.322333E-01,1.673065E-01,1.530219E+03,2.546687E+03,7.943614E-02,2.250053E-01,2.478423E+03,1.915904E+03,1.286595E-01,1.692747E-01,1.545085E+03,1.134674E+03,8.020785E-02,1.002513E-01
08:30:00,1.006880E+03,2.389594E+03,5.227190E-02,2.111239E-01,2.547109E+03,1.922278E+03,1.322258E-01,1.698378E-01,1.530116E+03,2.595530E+03,7.943128E-02,2.293202E-01,2.478267E+03,1.941889E+03,1.286520E-01,1.715703E-01,1.544981E+03,1.149103E+03,8.020297E-02,1.015260E-01
08:40:00,1.006874E+03,2.402313E+03,5.227158E-02,2.122477E-01,2.546976E+03,1.951292E+03,1.322196E-01,1.724011E-01,1.530031E+03,2.636817E+03,7.942726E-02,2.329677E-01,2.478136E+03,1.968295E+03,1.286459E-01,1.739032E-01,1.544896E+03,1.165376E+03,8.019893E-02,1.029636E-01
08:50:00,1.006867E+03,2.415583E+03,5.227122E-02,2.134199E-01,2.546861E+03,1.981007E+03,1.322141E-01,1.750261E-01,1.529957E+03,2.670199E+03,7.942373E-02,2.359166E-01,2.478023E+03,1.994994E+03,1.286405E-01,1.762618E-01,1.544821E+03,1.182378E+03,8.019539E-02,1.044656E-01
09:00:00,1.006859E+03,2.429369E+03,5.227084E-02,2.146381E-01,2.546761E+03,2.011776E+03,1.322093E-01,1.777448E-01,1.529891E+03,2.692512E+03,7.942061E-02,2.378881E-01,2.477923E+03,2.021992E+03,1.286357E-01,1.786472E-01,1.544756E+03,1.199709E+03,8.019227E-02,1.059969E-01
09:10:00,1.006852E+03,2.443446E+03,5.227044E-02,2.158819E-01,2.546673E+03,2.044709E+03,1.322051E-01,1.806544E-01,1.529834E+03,2.701259E+03,7.941784E-02,2.386608E-01,2.477835E+03,2.052480E+03,1.286315E-01,1.813409E-01,1.544698E+03,1.217931E+03,8.018950E-02,1.076069E-01
09:20:00,1.006844E+03,2.457791E+03,5.227003E-02,2.171492E-01,2.546595E+03,2.080282E+03,1.322013E-01,1.837974E-01,1.529783E+03,2.697073E+03,7.941538E-02,2.382909E-01,2.477758E+03,2.083910E+03,1.286277E-01,1.841178E-01,1.544648E+03,1.236564E+03,8.018704E-02,1.092531E-01
09:30:00,1.006836E+03,2.472289E+03,5.226962E-02,2.184300E-01,2.546527E+03,2.119969E+03,1.321980E-01,1.873036E-01,1.529739E+03,2.680031E+03,7.941320E-02,2.367848E-01,2.477690E+03,2.115618E+03,1.286244E-01,1.869190E-01,1.544603E+03,1.255220E+03,8.018486E-02,1.109012E-01
09:40:00,1.006828E+03,2.486942E+03,5.226922E-02,2.197245E-01,2.546467E+03,2.164123E+03,1.321951E-01,1.912046E-01,1.529699E+03,2.650259E+03,7.941127E-02,2.341542E-01,2.477629E+03,2.147500E+03,1.286214E-01,1.897357E-01,1.544564E+03,1.273989E+03,8.018293E-02,1.125595E-01
09:50:00,1.006821E+03,2.501672E+03,5.226883E-02,2.210262E-01,2.546414E+03,2.212737E+03,1.321925E-01,1.955000E-01,1.529665E+03,2.607972E+03,7.940955E-02,2.304182E-01,2.477576E+03,2.179424E+03,1.286188E-01,1.925565E-01,1.544529E+03,1.292835E+03,8.018121E-02,1.142246E-01
10:00:00,1.006813E+03,2.516360E+03,5.226845E-02,2.223239E-01,2.546367E+03,2.265788E+03,1.321902E-01,2.001872E-01,1.529634E+03,2.556534E+03,7.940803E-02,2.258735E-01,2.477529E+03,2.211229E+03,1.286165E-01,1.953666E-01,1.544498E+03,1.311858E+03,8.017969E-02,1.159054E-01
10:10:00,1.006806E+03,2.531077E+03,5.226809E-02,2.236248E-01,2.546326E+03,2.322463E+03,1.321881E-01,2.051951E-01,1.529607E+03,2.498850E+03,7.940667E-02,2.207774E-01,2.477488E+03,2.239399E+03,1.286144E-01,1.978559E-01,1.544471E+03,1.330237E+03,8.017834E-02,1.175295E-01
10:20:00,1.006800E+03,2.545652E+03,5.226774E-02,2.249133E-01,2.546290E+03,2.382087E+03,1.321863E-01,2.104639E-01,1.529582E+03,2.435122E+03,7.940546E-02,2.151476E-01,2.477451E+03,2.266255E+03,1.286126E-01,2.002294E-01,1.544447E+03,1.348294E+03,8.017714E-02,1.191253E-01
10:30:00,1.006793E+03,2.560001E+03,5.226741E-02,2.261815E-01,2.546257E+03,2.443020E+03,1.321847E-01,2.158480E-01,1.529561E+03,2.366397E+03,7.940439E-02,2.090759E-01,2.477418E+03,2.292298E+03,1.286110E-01,2.025308E-01,1.544426E+03,1.366263E+03,8.017607E-02,1.207131E-01
10:40:00,1.006787E+03,2.574148E+03,5.226710E-02,2.274318E-01,2.546228E+03,2.504548E+03,1.321832E-01,2.212846E-01,1.529542E+03,2.294108E+03,7.940343E-02,2.026892E-01,2.477389E+03,2.317639E+03,1.286095E-01,2.047701E-01,1.544406E+03,1.384013E+03,8.017511E-02,1.222816E-01
10:50:00,1.006782E+03,2.588017E+03,5.226681E-02,2.286577E-01,2.546203E+03,2.566001E+03,1.321819E-01,2.267146E-01,1.529525E+03,2.219822E+03,7.940256E-02,1.961262E-01,2.477363E+03,2.342271E+03,1.286082E-01,2.069468E-01,1.544389E+03,1.401461E+03,8.017425E-02,1.238235E-01
11:00:00,1.006776E+03,2.601585E+03,5.226653E-02,2.298568E-01,2.546180E+03,2.626775E+03,1.321808E-01,2.320848E-01,1.529509E+03,2.148662E+03,7.940179E-02,1.898394E-01,2.477339E+03,2.366211E+03,1.286070E-01,2.090625E-01,1.544374E+03,1.418571E+03,8.017348E-02,1.253354E-01
11:10:00,1.006771E+03,2.614801E+03,5.226627E-02,2.310247E-01,2.546159E+03,2.686111E+03,1.321798E-01,2.373274E-01,1.529496E+03,2.085656E+03,7.940109E-02,1.842729E-01,2.477318E+03,2.389288E+03,1.286060E-01,2.111015E-01,1.544361E+03,1.433569E+03,8.017279E-02,1.266606E-01
11:20:00,1.006767E+03,2.627802E+03,5.226603E-02,2.321738E-01,2.546141E+03,2.743596E+03,1.321788E-01,2.424068E-01,1.529483E+03,2.032389E+03,7.940047E-02,1.795668E-01,2.477300E+03,2.411630E+03,1.286050E-01,2.130758E-01,1.544348E+03,1.447591E+03,8.017216E-02,1.278997E-01
11:30:00,1.006762E+03,2.640551E+03,5.226580E-02,2.333014E-01,2.546124E+03,2.798730E+03,1.321780E-01,2.472794E-01,1.529472E+03,1.989485E+03,7.939990E-02,1.757770E-01,2.477283E+03,2.433221E+03,1.286042E-01,2.149846E-01,1.544337E+03,1.460840E+03,8.017160E-02,1.290710E-01
11:40:00,1.006758E+03,2.652948E+03,5.226559E-02,2.343977E-01,2.546109E+03,2.850984E+03,1.321772E-01,2.518973E-01,1.529462E+03,1.957124E+03,7.939938E-02,1.729186E-01,2.477267E+03,2.453984E+03,1.286034E-01,2.168201E-01,1.544327E+03,1.473275E+03,8.017108E-02,1.301703E-01
11:50:00,1.006754E+03,2.665083E+03,5.226538E-02,2.354708E-01,2.546095E+03,2.900032E+03,1.321765E-01,2.562317E-01,1.529453E+03,1.935208E+03,7.939890E-02,1.709830E-01,2.477253E+03,2.474011E+03,1.286027E-01,2.185903E-01,1.544318E+03,1.484952E+03,8.017061E-02,1.312024E-01
12:00:00,1.006751E+03,2.676945E+03,5.226520E-02,2.365197E-01,2.546083E+03,2.945514E+03,1.321759E-01,2.602511E-01,1.529444E+03,1.919836E+03,7.939847E-02,1.696255E-01,2.477240E+03,2.493315E+03,1.286020E-01,2.202967E-01,1.544309E+03,1.495880E+03,8.017018E-02,1.321684E-01
12:10:00,1.006747E+03,2.688499E+03,5.226502E-02,2.375413E-01,2.546071E+03,2.987260E+03,1.321753E-01,2.639404E-01,1.529436E+03,1.906938E+03,7.939807E-02,1.684867E-01,2.477229E+03,2.512046E+03,1.286014E-01,2.219525E-01,1.544302E+03,1.507786E+03,8.016978E-02,1.332208E-01
12:20:00,1.006744E+03,2.699874E+03,5.226485E-02,2.385469E-01,2.546061E+03,3.025115E+03,1.321747E-01,2.672855E-01,1.529429E+03,1.895787E+03,7.939771E-02,1.675018E-01,2.477218E+03,2.530333E+03,1.286009E-01,2.235686E-01,1.544295E+03,1.519661E+03,8.016942E-02,1.342703E-01
12:30:00,1.006741E+03,2.710655E+03,5.226470E-02,2.395012E-01,2.546051E+03,3.058555E+03,1.321742E-01,2.702418E-01,1.529423E+03,1.885964E+03,7.939737E-02,1.666351E-01,2.477208E+03,2.547874E+03,1.286003E-01,2.251201E-01,1.544288E+03,1.531097E+03,8.016908E-02,1.352818E-01
12:40:00,1.006738E+03,2.721095E+03,5.226455E-02,2.404256E-01,2.546042E+03,3.087544E+03,1.321738E-01,2.728052E-01,1.529416E+03,1.877381E+03,7.939705E-02,1.658779E-01,2.477199E+03,2.564860E+03,1.285999E-01,2.266228E-01,1.544282E+03,1.542185E+03,8.016877E-02,1.362625E-01
12:50:00,1.006735E+03,2.731024E+03,5.226441E-02,2.413049E-01,2.546033E+03,3.111827E+03,1.321733E-01,2.749528E-01,1.529411E+03,1.869823E+03,7.939676E-02,1.652114E-01,2.477190E+03,2.581168E+03,1.285994E-01,2.280656E-01,1.544276E+03,1.552836E+03,8.016848E-02,1.372047E-01
13:00:00,1.006733E+03,2.740419E+03,5.226428E-02,2.421370E-01,2.546025E+03,3.131275E+03,1.321729E-01,2.766732E-01,1.529405E+03,1.864859E+03,7.939648E-02,1.647741E-01,2.477182E+03,2.596768E+03,1.285990E-01,2.294458E-01,1.544271E+03,1.563026E+03,8.016820E-02,1.381062E-01
13:10:00,1.006731E+03,2.749257E+03,5.226416E-02,2.429200E-01,2.546018E+03,3.145756E+03,1.321725E-01,2.779548E-01,1.529400E+03,1.861166E+03,7.939623E-02,1.644491E-01,2.477175E+03,2.611571E+03,1.285986E-01,2.307557E-01,1.544266E+03,1.578847E+03,8.016794E-02,1.395052E-01
13:20:00,1.006728E+03,2.757324E+03,5.226404E-02,2.436347E-01,2.546011E+03,3.155077E+03,1.321722E-01,2.787804E-01,1.529396E+03,1.858221E+03,7.939598E-02,1.641901E-01,2.477168E+03,2.625382E+03,1.285983E-01,2.319778E-01,1.544261E+03,1.603109E+03,8.016770E-02,1.416502E-01
13:30:00,1.006726E+03,2.765099E+03,5.226393E-02,2.443218E-01,2.546004E+03,3.159630E+03,1.321718E-01,2.791827E-01,1.529391E+03,1.856034E+03,7.939575E-02,1.639971E-01,2.477161E+03,2.638553E+03,1.285979E-01,2.331418E-01,1.544257E+03,1.637787E+03,8.016747E-02,1.447145E-01
13:40:00,1.006724E+03,2.772318E+03,5.226382E-02,2.449596E-01,2.545998E+03,3.159339E+03,1.321715E-01,2.791568E-01,1.529387E+03,1.854336E+03,7.939554E-02,1.638471E-01,2.477155E+03,2.650861E+03,1.285976E-01,2.342292E-01,1.544253E+03,1.684223E+03,8.016726E-02,1.488177E-01
13:50:00,1.006722E+03,2.779125E+03,5.226372E-02,2.455610E-01,2.545992E+03,3.154439E+03,1.321712E-01,2.787236E-01,1.529383E+03,1.853021E+03,7.939533E-02,1.637309E-01,2.477149E+03,2.662379E+03,1.285973E-01,2.352469E-01,1.544249E+03,1.743678E+03,8.016705E-02,1.540715E-01
14:00:00,1.006720E+03,2.785536E+03,5.226362E-02,2.461274E-01,2.545987E+03,3.145148E+03,1.321709E-01,2.779025E-01,1.529379E+03,1.850240E+03,7.939513E-02,1.634853E-01,2.477143E+03,2.673097E+03,1.285970E-01,2.361938E-01,1.544245E+03,1.817111E+03,8.016686E-02,1.605603E-01
14:10:00,1.006719E+03,2.791568E+03,5.226353E-02,2.466604E-01,2.545981E+03,3.131607E+03,1.321706E-01,2.767059E-01,1.529376E+03,1.846946E+03,7.939495E-02,1.631943E-01,2.477138E+03,2.682904E+03,1.285967E-01,2.370603E-01,1.544241E+03,1.899004E+03,8.016667E-02,1.677966E-01
14:20:00,1.006717E+03,2.797196E+03,5.226344E-02,2.471576E-01,2.545976E+03,3.114101E+03,1.321704E-01,2.751589E-01,1.529372E+03,1.843304E+03,7.939477E-02,1.628725E-01,2.477133E+03,2.691752E+03,1.285965E-01,2.378421E-01,1.544238E+03,1.986893E+03,8.016649E-02,1.755628E-01
14:30:00,1.006715E+03,2.802232E+03,5.226336E-02,2.476016E-01,2.545971E+03,3.092840E+03,1.321701E-01,2.732791E-01,1.529369E+03,1.839177E+03,7.939460E-02,1.625072E-01,2.477128E+03,2.699472E+03,1.285962E-01,2.385232E-01,1.544235E+03,2.079169E+03,8.016632E-02,1.837157E-01
14:40:00,1.006714E+03,2.806817E+03,5.226328E-02,2.480047E-01,2.545966E+03,3.068369E+03,1.321699E-01,2.711148E-01,1.529366E+03,1.834809E+03,7.939443E-02,1.621201E-01,2.477123E+03,2.703329E+03,1.285960E-01,2.388621E-01,1.544231E+03,2.174528E+03,8.016615E-02,1.921398E-01
14:50:00,1.006712E+03,2.810893E+03,5.226320E-02,2.483628E-01,2.545962E+03,3.042366E+03,1.321696E-01,2.688152E-01,1.529363E+03,1.829166E+03,7.939427E-02,1.616202E-01,2.477118E+03,2.704257E+03,1.285957E-01,2.389420E-01,1.544228E+03,2.272707E+03,8.016600E-02,2.008130E-01
15:00:00,1.006711E+03,2.814385E+03,5.226312E-02,2.486692E-01,2.545957E+03,3.016461E+03,1.321694E-01,2.665243E-01,1.529360E+03,1.822690E+03,7.939412E-02,1.610469E-01,2.477114E+03,2.703332E+03,1.285955E-01,2.388583E-01,1.544225E+03,2.371720E+03,8.016584E-02,2.095596E-01
15:10:00,1.006709E+03,2.817269E+03,5.226305E-02,2.489219E-01,2.545953E+03,2.991286E+03,1.321692E-01,2.642978E-01,1.529357E+03,1.815636E+03,7.939397E-02,1.604224E-01,2.477110E+03,2.700662E+03,1.285953E-01,2.386204E-01,1.544223E+03,2.468566E+03,8.016570E-02,2.181146E-01
15:20:00,1.006708E+03,2.819525E+03,5.226298E-02,2.491193E-01,2.545949E+03,2.967295E+03,1.321690E-01,2.621761E-01,1.529354E+03,1.807828E+03,7.939383E-02,1.597312E-01,2.477106E+03,2.696252E+03,1.285951E-01,2.382287E-01,1.544220E+03,2.560104E+03,8.016556E-02,2.262005E-01
15:30:00,1.006707E+03,2.821208E+03,5.226291E-02,2.492663E-01,2.545945E+03,2.945719E+03,1.321688E-01,2.602681E-01,1.529352E+03,1.799245E+03,7.939369E-02,1.589718E-01,2.477102E+03,2.690133E+03,1.285949E-01,2.376865E-01,1.544217E+03,2.644785E+03,8.016542E-02,2.336807E-01
15:40:00,1.006705E+03,2.822227E+03,5.226285E-02,2.493553E-01,2.545941E+03,2.926622E+03,1.321686E-01,2.585798E-01,1.529349E+03,1.789610E+03,7.939356E-02,1.581200E-01,2.477098E+03,2.685047E+03,1.285947E-01,2.372362E-01,1.544215E+03,2.721403E+03,8.016529E-02,2.404490E-01
15:50:00,1.006704E+03,2.822554E+03,5.226278E-02,2.493833E-01,2.545938E+03,2.908807E+03,1.321684E-01,2.570049E-01,1.529347E+03,1.779863E+03,7.939343E-02,1.572582E-01,2.477094E+03,2.679950E+03,1.285945E-01,2.367849E-01,1.544212E+03,2.787879E+03,8.016516E-02,2.463214E-01
16:00:00,1.006703E+03,2.822198E+03,5.226272E-02,2.493509E-01,2.545934E+03,2.891114E+03,1.321682E-01,2.554407E-01,1.529344E+03,1.769479E+03,7.939331E-02,1.563402E-01,2.477091E+03,2.673655E+03,1.285943E-01,2.362278E-01,1.544210E+03,2.844098E+03,8.016503E-02,2.512875E-01
16:10:00,1.006702E+03,2.821122E+03,5.226266E-02,2.492549E-01,2.545931E+03,2.873525E+03,1.321680E-01,2.538858E-01,1.529342E+03,1.758239E+03,7.939319E-02,1.553466E-01,2.477087E+03,2.666104E+03,1.285941E-01,2.355598E-01,1.544207E+03,2.891347E+03,8.016491E-02,2.554610E-01
16:20:00,1.006701E+03,2.819295E+03,5.226260E-02,2.490926E-01,2.545927E+03,2.855950E+03,1.321678E-01,2.523321E-01,1.529340E+03,1.747943E+03,7.939307E-02,1.544363E-01,2.477084E+03,2.657188E+03,1.285939E-01,2.347711E-01,1.544205E+03,2.931246E+03,8.016480E-02,2.589852E-01
16:30:00,1.006700E+03,2.816784E+03,5.226254E-02,2.488705E-01,2.545924E+03,2.837567E+03,1.321677E-01,2.507075E-01,1.529337E+03,1.737495E+03,7.939296E-02,1.535130E-01,2.477081E+03,2.646954E+03,1.285938E-01,2.338666E-01,1.544203E+03,2.964063E+03,8.016468E-02,2.618842E-01
16:40:00,1.006698E+03,2.813469E+03,5.226249E-02,2.485775E-01,2.545921E+03,2.818277E+03,1.321675E-01,2.490033E-01,1.529335E+03,1.726553E+03,7.939285E-02,1.525462E-01,2.477078E+03,2.635336E+03,1.285936E-01,2.328401E-01,1.544201E+03,2.989631E+03,8.016457E-02,2.641431E-01
16:50:00,1.006697E+03,2.809318E+03,5.226243E-02,2.482104E-01,2.545918E+03,2.797986E+03,1.321673E-01,2.472101E-01,1.529333E+03,1.715053E+03,7.939274E-02,1.515299E-01,2.477075E+03,2.622374E+03,1.285934E-01,2.316944E-01,1.544199E+03,3.007734E+03,8.016447E-02,2.657420E-01
17:00:00,1.006696E+03,2.804452E+03,5.226238E-02,2.477800E-01,2.545915E+03,2.776604E+03,1.321672E-01,2.453204E-01,1.529331E+03,1.702968E+03,7.939264E-02,1.504619E-01,2.477072E+03,2.608768E+03,1.285933E-01,2.304918E-01,1.544197E+03,3.016814E+03,8.016436E-02,2.665436E-01
17:10:00,1.006695E+03,2.799088E+03,5.226233E-02,2.473056E-01,2.545912E+03,2.757159E+03,1.321670E-01,2.436019E-01,1.529329E+03,1.690269E+03,7.939254E-02,1.493396E-01,2.477069E+03,2.597384E+03,1.285931E-01,2.294855E-01,1.544195E+03,3.016467E+03,8.016426E-02,2.665124E-01
17:20:00,1.006694E+03,2.793523E+03,5.226228E-02,2.468134E-01,2.545909E+03,2.736147E+03,1.321669E-01,2.417449E-01,1.529327E+03,1.674620E+03,7.939244E-02,1.479566E-01,2.477066E+03,2.588868E+03,1.285930E-01,2.287326E-01,1.544193E+03,3.004997E+03,8.016416E-02,2.654984E-01
17:30:00,1.006693E+03,2.787965E+03,5.226223E-02,2.463218E-01,2.545906E+03,2.713551E+03,1.321667E-01,2.397480E-01,1.529325E+03,1.657624E+03,7.939234E-02,1.464547E-01,2.477063E+03,2.584809E+03,1.285928E-01,2.283735E-01,1.544191E+03,2.983848E+03,8.016407E-02,2.636292E-01
17:40:00,1.006693E+03,2.782549E+03,5.226218E-02,2.458428E-01,2.545903E+03,2.689393E+03,1.321666E-01,2.376131E-01,1.529324E+03,1.639702E+03,7.939225E-02,1.448709E-01,2.477060E+03,2.585543E+03,1.285927E-01,2.284379E-01,1.544189E+03,2.953278E+03,8.016398E-02,2.609277E-01
17:50:00,1.006692E+03,2.777360E+03,5.226214E-02,2.453842E-01,2.545901E+03,2.663624E+03,1.321665E-01,2.353362E-01,1.529322E+03,1.620987E+03,7.939216E-02,1.432172E-01,2.477058E+03,2.590925E+03,1.285926E-01,2.289134E-01,1.544188E+03,2.913228E+03,8.016388E-02,2.573890E-01
18:00:00,1.006691E+03,2.772237E+03,5.226209E-02,2.449315E-01,2.545898E+03,2.639024E+03,1.321663E-01,2.331628E-01,1.529320E+03,1.601803E+03,7.939207E-02,1.415223E-01,2.477055E+03,2.598189E+03,1.285924E-01,2.295552E-01,1.544186E+03,2.864988E+03,8.016380E-02,2.531269E-01
18:10:00,1.006690E+03,2.766856E+03,5.226205E-02,2.444561E-01,2.629232E+03,2.610349E+03,1.364925E-01,2.306293E-01,1.584876E+03,1.582025E+03,8.227617E-02,1.397749E-01,2.560389E+03,2.603276E+03,1.329186E-01,2.300047E-01,1.599742E+03,2.808364E+03,8.304790E-02,2.481240E-01
18:20:00,1.006689E+03,2.760752E+03,5.226200E-02,2.439168E-01,2.712594E+03,2.580487E+03,1.408199E-01,2.279909E-01,1.640452E+03,1.562336E+03,8.516119E-02,1.380353E-01,2.643751E+03,2.606885E+03,1.372461E-01,2.303235E-01,1.655317E+03,2.744521E+03,8.593291E-02,2.424833E-01
18:30:00,1.006688E+03,2.753513E+03,5.226196E-02,2.432772E-01,2.795989E+03,2.549588E+03,1.451490E-01,2.252609E-01,1.696049E+03,1.543977E+03,8.804718E-02,1.364133E-01,2.727146E+03,2.603705E+03,1.415751E-01,2.300426E-01,1.710914E+03,2.673990E+03,8.881891E-02,2.362517E-01
18:40:00,1.006688E+03,2.744807E+03,5.226194E-02,2.425081E-01,2.879432E+03,2.519702E+03,1.494802E-01,2.226204E-01,1.751677E+03,1.525522E+03,9.093462E-02,1.347828E-01,2.810587E+03,2.592045E+03,1.459062E-01,2.290123E-01,1.766543E+03,2.593683E+03,9.170636E-02,2.291564E-01
18:50:00,1.006688E+03,2.734404E+03,5.226193E-02,2.415890E-01,2.962915E+03,2.489134E+03,1.538131E-01,2.199196E-01,1.807331E+03,1.506804E+03,9.382318E-02,1.331290E-01,2.894067E+03,2.570191E+03,1.502391E-01,2.270815E-01,1.822197E+03,2.503682E+03,9.459493E-02,2.212045E-01
19:00:00,1.006689E+03,2.722137E+03,5.226197E-02,2.405051E-01,3.046429E+03,2.454507E+03,1.581475E-01,2.168603E-01,1.863005E+03,1.487362E+03,9.671266E-02,1.314113E-01,2.977578E+03,2.538597E+03,1.545733E-01,2.242900E-01,1.877872E+03,2.403341E+03,9.748443E-02,2.123392E-01
19:10:00,1.006690E+03,2.707869E+03,5.226206E-02,2.392445E-01,3.046632E+03,2.423879E+03,1.581568E-01,2.141542E-01,1.863139E+03,1.471197E+03,9.671872E-02,1.299831E-01,2.977779E+03,2.502259E+03,1.545825E-01,2.210794E-01,1.878006E+03,2.298864E+03,9.749051E-02,2.031085E-01
19:20:00,1.006693E+03,2.691611E+03,5.226222E-02,2.378081E-01,3.046831E+03,2.391435E+03,1.581658E-01,2.112879E-01,1.863268E+03,1.454041E+03,9.672453E-02,1.284674E-01,2.977974E+03,2.455464E+03,1.545914E-01,2.169451E-01,1.878136E+03,2.191455E+03,9.749635E-02,1.936188E-01
19:30:00,1.006698E+03,2.673605E+03,5.226246E-02,2.362172E-01,3.047015E+03,2.358583E+03,1.581742E-01,2.083857E-01,1.863387E+03,1.435037E+03,9.672995E-02,1.267885E-01,2.978155E+03,2.406022E+03,1.545997E-01,2.125769E-01,1.878255E+03,2.085778E+03,9.750177E-02,1.842823E-01
19:40:00,1.006704E+03,2.654305E+03,5.226276E-02,2.345120E-01,3.047166E+03,2.323986E+03,1.581811E-01,2.053293E-01,1.863485E+03,1.415842E+03,9.673442E-02,1.250928E-01,2.978306E+03,2.356385E+03,1.546066E-01,2.081916E-01,1.878354E+03,1.987762E+03,9.750626E-02,1.756228E-01
19:50:00,1.006710E+03,2.634286E+03,5.226311E-02,2.327435E-01,3.047293E+03,2.290028E+03,1.581870E-01,2.023296E-01,1.863567E+03,1.396857E+03,9.673822E-02,1.234159E-01,2.978432E+03,2.309041E+03,1.546124E-01,2.040093E-01,1.878436E+03,1.899869E+03,9.751005E-02,1.678579E-01
20:00:00,1.006718E+03,2.614049E+03,5.226351E-02,2.309560E-01,3.047400E+03,2.257735E+03,1.581920E-01,1.994773E-01,1.863637E+03,1.378461E+03,9.674147E-02,1.217911E-01,2.978538E+03,2.266098E+03,1.546174E-01,2.002160E-01,1.878505E+03,1.825035E+03,9.751330E-02,1.612469E-01
20:10:00,1.006726E+03,2.594190E+03,5.226393E-02,2.292019E-01,3.047491E+03,2.221934E+03,1.581963E-01,1.963150E-01,1.863696E+03,1.357232E+03,9.674428E-02,1.199160E-01,2.978630E+03,2.224557E+03,1.546218E-01,1.965467E-01,1.878565E+03,1.759755E+03,9.751611E-02,1.554800E-01
20:20:00,1.006735E+03,2.575256E+03,5.226436E-02,2.275299E-01,3.047568E+03,2.189509E+03,1.582001E-01,1.934513E-01,1.863747E+03,1.337709E+03,9.674672E-02,1.181919E-01,2.978708E+03,2.189402E+03,1.546255E-01,1.934418E-01,1.878615E+03,1.705174E+03,9.751854E-02,1.506585E-01
20:30:00,1.006743E+03,2.557432E+03,5.226479E-02,2.259563E-01,3.047635E+03,2.159177E+03,1.582033E-01,1.907729E-01,1.863790E+03,1.319241E+03,9.674884E-02,1.165611E-01,2.978775E+03,2.156908E+03,1.546288E-01,1.905723E-01,1.878659E+03,1.656361E+03,9.752066E-02,1.463468E-01
20:40:00,1.006751E+03,2.540759E+03,5.226522E-02,2.244844E-01,3.047693E+03,2.130594E+03,1.582061E-01,1.882490E-01,1.863828E+03,1.301686E+03,9.675068E-02,1.150109E-01,2.978833E+03,2.126384E+03,1.546316E-01,1.878770E-01,1.878696E+03,1.612001E+03,9.752250E-02,1.424285E-01
20:50:00,1.006759E+03,2.525147E+03,5.226563E-02,2.231060E-01,3.047742E+03,2.103600E+03,1.582085E-01,1.858651E-01,1.863861E+03,1.284978E+03,9.675229E-02,1.135355E-01,2.978884E+03,2.097635E+03,1.546341E-01,1.853380E-01,1.878729E+03,1.571487E+03,9.752410E-02,1.388498E-01
21:00:00,1.006767E+03,2.510573E+03,5.226602E-02,2.218192E-01,3.047785E+03,2.078147E+03,1.582106E-01,1.836173E-01,1.863889E+03,1.269118E+03,9.675369E-02,1.121348E-01,2.978927E+03,2.070595E+03,1.546362E-01,1.829499E-01,1.878757E+03,1.534410E+03,9.752550E-02,1.355746E-01
21:10:00,1.006774E+03,2.497176E+03,5.226640E-02,2.206363E-01,3.047823E+03,2.054205E+03,1.582125E-01,1.815028E-01,1.863914E+03,1.254109E+03,9.675493E-02,1.108093E-01,2.978965E+03,2.045234E+03,1.546381E-01,1.807101E-01,1.878782E+03,1.500430E+03,9.752673E-02,1.325730E-01
21:20:00,1.006781E+03,2.484377E+03,5.226675E-02,2.195076E-01,3.047855E+03,2.031147E+03,1.582141E-01,1.794678E-01,1.863935E+03,1.239591E+03,9.675601E-02,1.095279E-01,2.978998E+03,2.020920E+03,1.546398E-01,1.785641E-01,1.878803E+03,1.468910E+03,9.752780E-02,1.297895E-01
21:30:00,1.006787E+03,2.472480E+03,5.226708E-02,2.184583E-01,3.047884E+03,2.009258E+03,1.582156E-01,1.775357E-01,1.863954E+03,1.225746E+03,9.675696E-02,1.083058E-01,2.979027E+03,1.997935E+03,1.546412E-01,1.765352E-01,1.878822E+03,1.439774E+03,9.752876E-02,1.272165E-01
21:40:00,1.006793E+03,2.461306E+03,5.226740E-02,2.174728E-01,3.047909E+03,1.988354E+03,1.582168E-01,1.756906E-01,1.863971E+03,1.212476E+03,9.675781E-02,1.071345E-01,2.979052E+03,1.976090E+03,1.546425E-01,1.746070E-01,1.878839E+03,1.412719E+03,9.752960E-02,1.248273E-01
21:50:00,1.006799E+03,2.450799E+03,5.226769E-02,2.165463E-01,3.047931E+03,1.968361E+03,1.582180E-01,1.739260E-01,1.863986E+03,1.199750E+03,9.675856E-02,1.060112E-01,2.979075E+03,1.955326E+03,1.546436E-01,1.727742E-01,1.878854E+03,1.387520E+03,9.753035E-02,1.226019E-01
22:00:00,1.006804E+03,2.440904E+03,5.226796E-02,2.156738E-01,3.047951E+03,1.949224E+03,1.582190E-01,1.722370E-01,1.863999E+03,1.187547E+03,9.675923E-02,1.049342E-01,2.979095E+03,1.935528E+03,1.546446E-01,1.710268E-01,1.878867E+03,1.363985E+03,9.753102E-02,1.205237E-01
22:10:00,1.006809E+03,2.431334E+03,5.226822E-02,2.148301E-01,3.047969E+03,1.930781E+03,1.582198E-01,1.706093E-01,1.864011E+03,1.175740E+03,9.675984E-02,1.038921E-01,2.979113E+03,1.916484E+03,1.546456E-01,1.693460E-01,1.878879E+03,1.341891E+03,9.753162E-02,1.185727E-01
22:20:00,1.006813E+03,2.422479E+03,5.226845E-02,2.140478E-01,3.047984E+03,1.913420E+03,1.582207E-01,1.690756E-01,1.864021E+03,1.164552E+03,9.676038E-02,1.029036E-01,2.979129E+03,1.898556E+03,1.546464E-01,1.677621E-01,1.878889E+03,1.321341E+03,9.753216E-02,1.167571E-01
22:30:00,1.006818E+03,2.413996E+03,5.226867E-02,2.132983E-01,3.047998E+03,1.896764E+03,1.582214E-01,1.676039E-01,1.864031E+03,1.153774E+03,9.676087E-02,1.019513E-01,2.979143E+03,1.881382E+03,1.546471E-01,1.662447E-01,1.878899E+03,1.302055E+03,9.753265E-02,1.150531E-01
22:40:00,1.006822E+03,2.405954E+03,5.226888E-02,2.125879E-01,3.048011E+03,1.880849E+03,1.582220E-01,1.661977E-01,1.864039E+03,1.143434E+03,9.676131E-02,1.010377E-01,2.979156E+03,1.864995E+03,1.546478E-01,1.647967E-01,1.878907E+03,1.283990E+03,9.753309E-02,1.134569E-01
22:50:00,1.006825E+03,2.398302E+03,5.226907E-02,2.119117E-01,3.048023E+03,1.865596E+03,1.582226E-01,1.648500E-01,1.864047E+03,1.133484E+03,9.676172E-02,1.001585E-01,2.979168E+03,1.849288E+03,1.546484E-01,1.634090E-01,1.878915E+03,1.267013E+03,9.753350E-02,1.119569E-01
23:00:00,1.006829E+03,2.391004E+03,5.226925E-02,2.112670E-01,3.048034E+03,1.850938E+03,1.582232E-01,1.635548E-01,1.864055E+03,1.123879E+03,9.676209E-02,9.930982E-02,2.979179E+03,1.834245E+03,1.546489E-01,1.620797E-01,1.878922E+03,1.251014E+03,9.753387E-02,1.105433E-01
23:10:00,1.006832E+03,2.384031E+03,5.226942E-02,2.106509E-01,3.048044E+03,1.836680E+03,1.582237E-01,1.622950E-01,1.864061E+03,1.114539E+03,9.676244E-02,9.848450E-02,2.979189E+03,1.819704E+03,1.546494E-01,1.607950E-01,1.878929E+03,1.235811E+03,9.753421E-02,1.092000E-01
23:20:00,1.006835E+03,2.377354E+03,5.226957E-02,2.100610E-01,3.048053E+03,1.822772E+03,1.582242E-01,1.610661E-01,1.864067E+03,1.105447E+03,9.676275E-02,9.768115E-02,2.979198E+03,1.805628E+03,1.546499E-01,1.595512E-01,1.878935E+03,1.221318E+03,9.753453E-02,1.079193E-01
23:30:00,1.006838E+03,2.370949E+03,5.226972E-02,2.094951E-01,3.048061E+03,1.809207E+03,1.582246E-01,1.598675E-01,1.864073E+03,1.096588E+03,9.676305E-02,9.689835E-02,2.979206E+03,1.791981E+03,1.546504E-01,1.583453E-01,1.878941E+03,1.207455E+03,9.753482E-02,1.066944E-01
23:40:00,1.006840E+03,2.364792E+03,5.226985E-02,2.089510E-01,3.048069E+03,1.795967E+03,1.582250E-01,1.586976E-01,1.864078E+03,1.087946E+03,9.676332E-02,9.613473E-02,2.979214E+03,1.778731E+03,1.546508E-01,1.571746E-01,1.878946E+03,1.194141E+03,9.753510E-02,1.055180E-01
23:50:00,1.006843E+03,2.358860E+03,5.226998E-02,2.084269E-01,3.048076E+03,1.783029E+03,1.582254E-01,1.575544E-01,1.864083E+03,1.079506E+03,9.676358E-02,9.538903E-02,2.979222E+03,1.765851E+03,1.546511E-01,1.560366E-01,1.878951E+03,1.181337E+03,9.753535E-02,1.043867E-01
24:00:00,1.006845E+03,2.353134E+03,5.227010E-02,2.079210E-01,3.048083E+03,1.770374E+03,1.582257E-01,1.564362E-01,1.864088E+03,1.071257E+03,9.676382E-02,9.466008E-02,2.979229E+03,1.753305E+03,1.546515E-01,1.549279E-01,1.878956E+03,1.169006E+03,9.753559E-02,1.032971E-01
Peak,1.006894E+03,2.822554E+03,5.227263E-02,2.493833E-01,3.048223E+03,3.159630E+03,1.582330E-01,2.791827E-01,1.864182E+03,2.701259E+03,9.676868E-02,2.386608E-01,2.979367E+03,2.704257E+03,1.546587E-01,2.389420E-01,1.879049E+03,3.016814E+03,9.754045E-02,2.665436E-01

Peak Vol Flow (m3/s),,,4.445387E-02,2.120814E-01,,,1.345651E-01,2.374236E-01,,,8.229436E-02,2.029628E-01,,,1.315254E-01,2.032019E-01,,,8.295069E-02,2.266750E-01
