<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Small Office Phoenix Sky Harbor Intl Ap AZ USA TMY3 WMO#=722780
  2019-03-03
  19:13:06
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.6.0-198c6a3cff, YMD=2019.03.03 19:13</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Small Office</b></p>
<p>Environment: <b>Phoenix Sky Harbor Intl Ap AZ USA TMY3 WMO#=722780</b></p>
<p>Simulation Timestamp: <b>2019-03-03
  19:13:06</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      151.48</td>
    <td align="right">      296.35</td>
    <td align="right">      296.35</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      151.48</td>
    <td align="right">      296.35</td>
    <td align="right">      296.35</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">      479.73</td>
    <td align="right">      938.51</td>
    <td align="right">      938.51</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">      479.73</td>
    <td align="right">      938.51</td>
    <td align="right">      938.51</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      511.16</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      511.16</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.52</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       27.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       32.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        5.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       48.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       19.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       18.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.31</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      151.47</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.31</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.52</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       27.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">       32.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        5.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">       48.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">       19.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">       18.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.16</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.16</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       74.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      127.24</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       94.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      296.33</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       74.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      127.24</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       94.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      296.33</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     151.474</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     151.474</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     151.474</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     151.474</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       58.31</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       58.31</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       58.31</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">      424.67</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">      548.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<p><b>MONTHLY INDOOR TEMP</b></p> |
<a href="#MONTHLYINDOORTEMP::CORE_ZN">CORE_ZN</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#MONTHLYINDOORTEMP::ATTIC">ATTIC</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::CORE_ZN">CORE_ZN</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::ATTIC">ATTIC</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::CORE_ZN">CORE_ZN</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4">PSZ-AC:4</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5">PSZ-AC:5</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_ZN">CORE_ZN</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ATTIC">ATTIC</a>    |   
<p><b>COMFORT REPORT - SIMPLE 55</b></p> |
<a href="#COMFORTREPORT-SIMPLE55::CORE_ZN">CORE_ZN</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::CORE_ZN">CORE_ZN</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::CORE_ZN">CORE_ZN</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::CORE_ZN">CORE_ZN</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::CORE_ZN">CORE_ZN</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#SPACELOADS::ATTIC">ATTIC</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>PEAK ELECTRICAL DEMAND</b></p> |
<a href="#PEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>PEAK GAS DEMAND</b></p> |
<a href="#PEAKGASDEMAND::Meter">Meter</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.6.0-198c6a3cff, YMD=2019.03.03 19:13</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">Phoenix Sky Harbor Intl Ap AZ USA TMY3 WMO#=722780</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Phoenix Sky Harbor Intl Ap AZ USA TMY3 WMO#=722780</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       33.45</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -112.0</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      337.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       59.68</td>
    <td align="right">       16.73</td>
    <td align="right">       11.16</td>
    <td align="right">       20.64</td>
    <td align="right">       11.16</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       59.68</td>
    <td align="right">       16.73</td>
    <td align="right">       11.16</td>
    <td align="right">       20.64</td>
    <td align="right">       11.16</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      598.76</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">      149.66</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      456.46</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.5035</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">      113.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      346.02</td>
    <td align="right">        1.00</td>
    <td align="right">       84.45</td>
    <td align="right">        0.00</td>
    <td align="right">       20.64</td>
    <td align="right">       20.64</td>
    <td align="right">      8.5035</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">       67.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      205.26</td>
    <td align="right">        1.00</td>
    <td align="right">       56.30</td>
    <td align="right">        0.00</td>
    <td align="right">       11.16</td>
    <td align="right">       11.16</td>
    <td align="right">      8.5035</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">      113.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      346.02</td>
    <td align="right">        1.00</td>
    <td align="right">       84.45</td>
    <td align="right">        0.00</td>
    <td align="right">       16.73</td>
    <td align="right">       16.73</td>
    <td align="right">      8.5035</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">       67.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      205.26</td>
    <td align="right">        1.00</td>
    <td align="right">       56.30</td>
    <td align="right">        0.00</td>
    <td align="right">       11.16</td>
    <td align="right">       11.16</td>
    <td align="right">      8.5035</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">      567.98</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      720.19</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      511.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1559.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">      281.51</td>
    <td align="right">        0.00</td>
    <td align="right">       59.68</td>
    <td align="right">       59.68</td>
    <td align="right">      8.5035</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      511.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1559.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">      281.51</td>
    <td align="right">        0.00</td>
    <td align="right">       59.68</td>
    <td align="right">       59.68</td>
    <td align="right">      8.5035</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">      567.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      720.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">      567.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      720.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.10</td>
    <td align="right">      140.00</td>
  </tr>
  <tr>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       40.80</td>
    <td align="right">       13.30</td>
    <td align="right">       18.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.80</td>
    <td align="right">      310.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Reference</td>
    <td align="right">USA_AZ_Phoenix-Sky.Harbor.Intl.AP.722780_TMY3</td>
  </tr>
  <tr>
    <td align="right">Site:Location</td>
    <td align="right"> Phoenix Sky Harbor Intl Ap AZ USA</td>
  </tr>
  <tr>
    <td align="right">Latitude</td>
    <td align="right">{N 33° 27'}</td>
  </tr>
  <tr>
    <td align="right">Longitude</td>
    <td align="right">{W 111° 58'}</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">{GMT -7.0 Hours}</td>
  </tr>
  <tr>
    <td align="right">Elevation (m) above sea level</td>
    <td align="right">   337</td>
  </tr>
  <tr>
    <td align="right">Standard Pressure at Elevation</td>
    <td align="right"> 97342Pa</td>
  </tr>
  <tr>
    <td align="right">Data Source</td>
    <td align="right">TMY3</td>
  </tr>
  <tr>
    <td align="right">WMO Station</td>
    <td align="right">722780</td>
  </tr>
  <tr>
    <td align="right">Weather File Design Conditions</td>
    <td align="right">Climate Design Data 2009 ASHRAE Handbook</td>
  </tr>
  <tr>
    <td align="right">Heating Design Temperature 99.6% (C)</td>
    <td align="right">3.7°</td>
  </tr>
  <tr>
    <td align="right">Heating Design Temperature 99% (C)</td>
    <td align="right">5.2°</td>
  </tr>
  <tr>
    <td align="right">Cooling Design Temperature 0.4% (C)</td>
    <td align="right">43.4°</td>
  </tr>
  <tr>
    <td align="right">Cooling Design Temperature 1% (C)</td>
    <td align="right">42.3°</td>
  </tr>
  <tr>
    <td align="right">Cooling Design Temperature 2% (C)</td>
    <td align="right">41.2°</td>
  </tr>
  <tr>
    <td align="right">Maximum Dry Bulb Temperature (C)</td>
    <td align="right">  44.4°</td>
  </tr>
  <tr>
    <td align="right">Maximum Dry Bulb Occurs on</td>
    <td align="right"> Jul 16</td>
  </tr>
  <tr>
    <td align="right">Minimum Dry Bulb Temperature (C)</td>
    <td align="right">   2.2°</td>
  </tr>
  <tr>
    <td align="right">Minimum Dry Bulb Occurs on</td>
    <td align="right"> Dec 14</td>
  </tr>
  <tr>
    <td align="right">Maximum Dew Point Temperature (C)</td>
    <td align="right">  23.3°</td>
  </tr>
  <tr>
    <td align="right">Maximum Dew Point Occurs on</td>
    <td align="right"> Jul 20</td>
  </tr>
  <tr>
    <td align="right">Minimum Dew Point Temperature (C)</td>
    <td align="right"> -22.2°</td>
  </tr>
  <tr>
    <td align="right">Minimum Dew Point Occurs on</td>
    <td align="right"> Apr 20</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Handbook 2009  Cooling Degree-Days (base 10°C)</td>
    <td align="right">5067</td>
  </tr>
  <tr>
    <td align="right">Weather File Cooling Degree-Days (base 10°C)</td>
    <td align="right">5066</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Handbook 2009 Heating Degree-Days (base 18.3°C)</td>
    <td align="right"> 523</td>
  </tr>
  <tr>
    <td align="right">Weather File Heating Degree-Days (base 18°C)</td>
    <td align="right"> 543</td>
  </tr>
  <tr>
    <td align="right">Köppen Classification</td>
    <td align="right">BWh</td>
  </tr>
  <tr>
    <td align="right">Köppen Description</td>
    <td align="right">Subtropical hot desert (lat. 15-25°N)</td>
  </tr>
  <tr>
    <td align="right">Köppen Recommendation</td>
    <td align="right">Unbearably hot dry periods in summer, but passive cooling is possible</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Climate Zone</td>
    <td align="right">1B</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Description</td>
    <td align="right">Very Hot-Dry</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      149.66</td>
    <td align="right">      149.66</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.505</td>
    <td align="right">       0.547</td>
    <td align="right">       84.45</td>
    <td align="right">       63.82</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      113.45</td>
    <td align="right">      113.45</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.505</td>
    <td align="right">       0.547</td>
    <td align="right">       56.30</td>
    <td align="right">       45.15</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       67.30</td>
    <td align="right">       67.30</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.505</td>
    <td align="right">       0.547</td>
    <td align="right">       84.45</td>
    <td align="right">       63.82</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      113.45</td>
    <td align="right">      113.45</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.505</td>
    <td align="right">       0.547</td>
    <td align="right">       56.30</td>
    <td align="right">       45.15</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       67.30</td>
    <td align="right">       67.30</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_WEST</td>
    <td align="right">EXT_SOFFIT_FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       3.082</td>
    <td align="right">       7.547</td>
    <td align="right">       11.44</td>
    <td align="right">       11.44</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_SOUTH</td>
    <td align="right">EXT_SOFFIT_FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       3.082</td>
    <td align="right">       7.547</td>
    <td align="right">       16.97</td>
    <td align="right">       16.97</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_EAST</td>
    <td align="right">EXT_SOFFIT_FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       3.082</td>
    <td align="right">       7.547</td>
    <td align="right">       11.44</td>
    <td align="right">       11.44</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_NORTH</td>
    <td align="right">EXT_SOFFIT_FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       3.082</td>
    <td align="right">       7.547</td>
    <td align="right">       16.97</td>
    <td align="right">       16.97</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_NORTH</td>
    <td align="right">ATTICROOFDECK</td>
    <td align="right">        0.30</td>
    <td align="right">       2.858</td>
    <td align="right">       4.706</td>
    <td align="right">      197.51</td>
    <td align="right">      197.51</td>
    <td align="right">        0.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_WEST</td>
    <td align="right">ATTICROOFDECK</td>
    <td align="right">        0.30</td>
    <td align="right">       2.858</td>
    <td align="right">       4.706</td>
    <td align="right">      101.87</td>
    <td align="right">      101.87</td>
    <td align="right">      270.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_EAST</td>
    <td align="right">ATTICROOFDECK</td>
    <td align="right">        0.30</td>
    <td align="right">       2.858</td>
    <td align="right">       4.706</td>
    <td align="right">      101.87</td>
    <td align="right">      101.87</td>
    <td align="right">       90.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_SOUTH</td>
    <td align="right">ATTICROOFDECK</td>
    <td align="right">        0.30</td>
    <td align="right">       2.858</td>
    <td align="right">       4.706</td>
    <td align="right">      197.51</td>
    <td align="right">      197.51</td>
    <td align="right">      180.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</td>
    <td align="right">WINDOW_U_0.58_SHGC_0.25</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       1.286</td>
    <td align="right">       0.251</td>
    <td align="right">       0.313</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</td>
    <td align="right">WINDOW_U_0.58_SHGC_0.25</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       1.286</td>
    <td align="right">       0.251</td>
    <td align="right">       0.313</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</td>
    <td align="right">WINDOW_U_0.58_SHGC_0.25</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       1.286</td>
    <td align="right">       0.251</td>
    <td align="right">       0.313</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</td>
    <td align="right">WINDOW_U_0.58_SHGC_0.25</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       1.286</td>
    <td align="right">       0.251</td>
    <td align="right">       0.313</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</td>
    <td align="right">WINDOW_U_0.58_SHGC_0.25</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       1.286</td>
    <td align="right">       0.251</td>
    <td align="right">       0.313</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</td>
    <td align="right">WINDOW_U_0.58_SHGC_0.25</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       1.286</td>
    <td align="right">       0.251</td>
    <td align="right">       0.313</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_DOOR</td>
    <td align="right">WINDOW_U_0.58_SHGC_0.25</td>
    <td align="right">        3.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.91</td>
    <td align="right">        3.91</td>
    <td align="right">       1.286</td>
    <td align="right">       0.251</td>
    <td align="right">       0.313</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_4</td>
    <td align="right">WINDOW_U_0.58_SHGC_0.25</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       1.286</td>
    <td align="right">       0.251</td>
    <td align="right">       0.313</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_3</td>
    <td align="right">WINDOW_U_0.58_SHGC_0.25</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       1.286</td>
    <td align="right">       0.251</td>
    <td align="right">       0.313</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_2</td>
    <td align="right">WINDOW_U_0.58_SHGC_0.25</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       1.286</td>
    <td align="right">       0.251</td>
    <td align="right">       0.313</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_1</td>
    <td align="right">WINDOW_U_0.58_SHGC_0.25</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       1.286</td>
    <td align="right">       0.251</td>
    <td align="right">       0.313</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</td>
    <td align="right">WINDOW_U_0.58_SHGC_0.25</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       1.286</td>
    <td align="right">       0.251</td>
    <td align="right">       0.313</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</td>
    <td align="right">WINDOW_U_0.58_SHGC_0.25</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       1.286</td>
    <td align="right">       0.251</td>
    <td align="right">       0.313</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</td>
    <td align="right">WINDOW_U_0.58_SHGC_0.25</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       1.286</td>
    <td align="right">       0.251</td>
    <td align="right">       0.313</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</td>
    <td align="right">WINDOW_U_0.58_SHGC_0.25</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       1.286</td>
    <td align="right">       0.251</td>
    <td align="right">       0.313</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</td>
    <td align="right">WINDOW_U_0.58_SHGC_0.25</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       1.286</td>
    <td align="right">       0.251</td>
    <td align="right">       0.313</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</td>
    <td align="right">WINDOW_U_0.58_SHGC_0.25</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       1.286</td>
    <td align="right">       0.251</td>
    <td align="right">       0.313</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_4</td>
    <td align="right">WINDOW_U_0.58_SHGC_0.25</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       1.286</td>
    <td align="right">       0.251</td>
    <td align="right">       0.313</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_3</td>
    <td align="right">WINDOW_U_0.58_SHGC_0.25</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       1.286</td>
    <td align="right">       0.251</td>
    <td align="right">       0.313</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_2</td>
    <td align="right">WINDOW_U_0.58_SHGC_0.25</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       1.286</td>
    <td align="right">       0.251</td>
    <td align="right">       0.313</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_1</td>
    <td align="right">WINDOW_U_0.58_SHGC_0.25</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       1.286</td>
    <td align="right">       0.251</td>
    <td align="right">       0.313</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.68</td>
    <td align="right">       1.286</td>
    <td align="right">       0.251</td>
    <td align="right">       0.313</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.73</td>
    <td align="right">       1.286</td>
    <td align="right">       0.251</td>
    <td align="right">       0.313</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.95</td>
    <td align="right">       1.286</td>
    <td align="right">       0.251</td>
    <td align="right">       0.313</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_DOOR1</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       1.598</td>
    <td align="right">       2.101</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_DOOR2</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       1.598</td>
    <td align="right">       2.101</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5651.10</td>
    <td align="right">     4299.43</td>
    <td align="right">     1351.67</td>
    <td align="right">        0.76</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5587.10</td>
    <td align="right">     4351.72</td>
    <td align="right">     1235.38</td>
    <td align="right">        0.78</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3899.44</td>
    <td align="right">     3114.31</td>
    <td align="right">      785.13</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5594.79</td>
    <td align="right">     4339.85</td>
    <td align="right">     1254.94</td>
    <td align="right">        0.78</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4618.71</td>
    <td align="right">     3688.76</td>
    <td align="right">      929.95</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5410.7</td>
    <td align="right">3.36</td>
    <td align="right">11.47</td>
    <td align="right">12.01</td>
    <td align="right">11.32</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5336.6</td>
    <td align="right">3.33</td>
    <td align="right">11.35</td>
    <td align="right">11.88</td>
    <td align="right">11.15</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3714.8</td>
    <td align="right">3.29</td>
    <td align="right">11.22</td>
    <td align="right">11.74</td>
    <td align="right">10.96</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5346.2</td>
    <td align="right">3.33</td>
    <td align="right">11.37</td>
    <td align="right">11.90</td>
    <td align="right">11.18</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4400.0</td>
    <td align="right">3.29</td>
    <td align="right">11.22</td>
    <td align="right">11.74</td>
    <td align="right">10.96</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      5894.8</td>
    <td align="right">      3271.0</td>
    <td align="right">7.38</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      5840.8</td>
    <td align="right">      3246.8</td>
    <td align="right">7.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      4086.3</td>
    <td align="right">      2275.8</td>
    <td align="right">7.32</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      5846.6</td>
    <td align="right">      3249.0</td>
    <td align="right">7.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      4840.1</td>
    <td align="right">      2695.6</td>
    <td align="right">7.35</td>
    <td align="right">4</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5651.10</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2967.39</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5587.10</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2911.41</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3899.44</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1795.70</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5594.79</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2918.76</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4618.71</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1796.68</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.31</td>
    <td align="right">      343.03</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.32</td>
    <td align="right">      357.73</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.24</td>
    <td align="right">      263.86</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.32</td>
    <td align="right">      354.93</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.28</td>
    <td align="right">      312.53</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000004</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.15</td>
    <td align="right">    11722.84</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
    <td align="right">        0.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     3341.82</td>
    <td align="right">     4010.19</td>
    <td align="right">       26.80</td>
    <td align="right">       0.255</td>
    <td align="right">       0.306</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00910</td>
    <td align="right">       39.65</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.065</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     3485.07</td>
    <td align="right">     4182.08</td>
    <td align="right">       36.86</td>
    <td align="right">       0.266</td>
    <td align="right">       0.319</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00890</td>
    <td align="right">       39.65</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.049</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     2570.63</td>
    <td align="right">     3084.76</td>
    <td align="right">       45.84</td>
    <td align="right">       0.196</td>
    <td align="right">       0.236</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00882</td>
    <td align="right">       36.08</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     3457.82</td>
    <td align="right">     4149.38</td>
    <td align="right">       36.57</td>
    <td align="right">       0.264</td>
    <td align="right">       0.317</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00891</td>
    <td align="right">       40.00</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.049</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     3044.77</td>
    <td align="right">     3653.73</td>
    <td align="right">       54.29</td>
    <td align="right">       0.233</td>
    <td align="right">       0.279</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00877</td>
    <td align="right">       38.27</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.029</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">      626.26</td>
    <td align="right">      751.52</td>
    <td align="right">        5.02</td>
    <td align="right">       0.028</td>
    <td align="right">       0.065</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:50:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00800</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.065</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     1469.50</td>
    <td align="right">     1763.40</td>
    <td align="right">       15.54</td>
    <td align="right">       0.066</td>
    <td align="right">       0.079</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00772</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.049</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">      929.75</td>
    <td align="right">     1115.70</td>
    <td align="right">       16.58</td>
    <td align="right">       0.042</td>
    <td align="right">       0.050</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00770</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     1475.72</td>
    <td align="right">     1770.86</td>
    <td align="right">       15.61</td>
    <td align="right">       0.066</td>
    <td align="right">       0.079</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00772</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.049</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">      930.58</td>
    <td align="right">     1116.69</td>
    <td align="right">       16.59</td>
    <td align="right">       0.042</td>
    <td align="right">       0.050</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00770</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.029</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        0.24</td>
    <td align="right">        0.24</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        0.28</td>
    <td align="right">        0.28</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     1360.67</td>
    <td align="right">     2335.00</td>
    <td align="right">      100.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     1558.67</td>
    <td align="right">     2106.67</td>
    <td align="right">      332.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     1649.00</td>
    <td align="right">     2166.83</td>
    <td align="right">      271.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     1414.67</td>
    <td align="right">     2490.67</td>
    <td align="right">      282.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     1677.50</td>
    <td align="right">     2377.83</td>
    <td align="right">      484.83</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     1969.83</td>
    <td align="right">     2785.67</td>
    <td align="right">      548.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       92.33</td>
    <td align="right">        0.00</td>
    <td align="right">       92.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">      407.17</td>
    <td align="right">        0.00</td>
    <td align="right">      370.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">      163.17</td>
    <td align="right">        0.00</td>
    <td align="right">       46.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">        0.83</td>
    <td align="right">       59.00</td>
    <td align="right">        0.83</td>
    <td align="right">       41.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">      104.83</td>
    <td align="right">        0.00</td>
    <td align="right">       32.67</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.83</td>
    <td align="right">      618.17</td>
    <td align="right">        0.83</td>
    <td align="right">      424.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN DIRECT AIR</td>
    <td align="right">    0.306244</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 DIRECT AIR</td>
    <td align="right">    0.319369</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 DIRECT AIR</td>
    <td align="right">    0.235565</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 DIRECT AIR</td>
    <td align="right">    0.316874</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 DIRECT AIR</td>
    <td align="right">    0.279017</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    0.306244</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">    0.319369</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">    0.235565</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">    0.316874</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">    0.279017</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">    0.306244</td>
    <td align="right">    0.064618</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">    0.319369</td>
    <td align="right">    0.048985</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">    0.235565</td>
    <td align="right">    0.029058</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">    0.316874</td>
    <td align="right">    0.048985</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">    0.279017</td>
    <td align="right">    0.029058</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX COOLING COIL</td>
    <td align="right">    0.306244</td>
    <td align="right">     5651.10</td>
    <td align="right">    0.760813</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX COOLING COIL</td>
    <td align="right">    0.319369</td>
    <td align="right">     5587.10</td>
    <td align="right">    0.778887</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX COOLING COIL</td>
    <td align="right">    0.235565</td>
    <td align="right">     3899.44</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX COOLING COIL</td>
    <td align="right">    0.316874</td>
    <td align="right">     5594.79</td>
    <td align="right">    0.775695</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX COOLING COIL</td>
    <td align="right">    0.279017</td>
    <td align="right">     4618.71</td>
    <td align="right">    0.798655</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC:UnitaryHeatPump:AirToAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC:UnitaryHeatPump:AirToAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATPUMP</td>
    <td align="right">    0.306244</td>
    <td align="right">    0.306244</td>
    <td align="right">    0.306244</td>
    <td align="right">    0.306244</td>
    <td align="right">     5651.10</td>
    <td align="right">     5651.10</td>
    <td align="right">       40.00</td>
    <td align="right">     2967.39</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATPUMP</td>
    <td align="right">    0.319369</td>
    <td align="right">    0.319369</td>
    <td align="right">    0.319369</td>
    <td align="right">    0.319369</td>
    <td align="right">     5587.10</td>
    <td align="right">     5587.10</td>
    <td align="right">       40.00</td>
    <td align="right">     2911.41</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATPUMP</td>
    <td align="right">    0.235565</td>
    <td align="right">    0.235565</td>
    <td align="right">    0.235565</td>
    <td align="right">    0.235565</td>
    <td align="right">     3899.44</td>
    <td align="right">     3899.44</td>
    <td align="right">       40.00</td>
    <td align="right">     1795.70</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATPUMP</td>
    <td align="right">    0.316874</td>
    <td align="right">    0.316874</td>
    <td align="right">    0.316874</td>
    <td align="right">    0.316874</td>
    <td align="right">     5594.79</td>
    <td align="right">     5594.79</td>
    <td align="right">       40.00</td>
    <td align="right">     2918.76</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATPUMP</td>
    <td align="right">    0.279017</td>
    <td align="right">    0.279017</td>
    <td align="right">    0.279017</td>
    <td align="right">    0.279017</td>
    <td align="right">     4618.71</td>
    <td align="right">     4618.71</td>
    <td align="right">       40.00</td>
    <td align="right">     1796.68</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">    0.306244</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">    0.319369</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">    0.235565</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">    0.316874</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">    0.279017</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX HEATING COIL</td>
    <td align="right">    0.306244</td>
    <td align="right">     5651.10</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX HEATING COIL</td>
    <td align="right">    0.319369</td>
    <td align="right">     5587.10</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX HEATING COIL</td>
    <td align="right">    0.235565</td>
    <td align="right">     3899.44</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX HEATING COIL</td>
    <td align="right">    0.316874</td>
    <td align="right">     5594.79</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX HEATING COIL</td>
    <td align="right">    0.279017</td>
    <td align="right">     4618.71</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">     2967.39</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">     2911.41</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">     1795.70</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">     2918.76</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">     1796.68</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1</td>
    <td align="right">    0.000004</td>
    <td align="right">    0.003036</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">    0.000004</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::CORE_ZN></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       22.91</td>
    <td align="right">       13.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.20</td>
    <td align="right">       15.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.55</td>
    <td align="right">       17.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       24.14</td>
    <td align="right">       23.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.61</td>
    <td align="right">       27.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.85</td>
    <td align="right">       33.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.40</td>
    <td align="right">       35.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.08</td>
    <td align="right">       33.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.95</td>
    <td align="right">       30.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       24.65</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.70</td>
    <td align="right">       17.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       22.87</td>
    <td align="right">       11.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.50</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.87</td>
    <td align="right">       11.71</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.40</td>
    <td align="right">       35.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_ZN_1></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       22.61</td>
    <td align="right">       13.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.98</td>
    <td align="right">       15.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.22</td>
    <td align="right">       17.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.90</td>
    <td align="right">       23.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.54</td>
    <td align="right">       27.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.09</td>
    <td align="right">       33.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.78</td>
    <td align="right">       35.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.36</td>
    <td align="right">       33.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.21</td>
    <td align="right">       30.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       24.90</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.62</td>
    <td align="right">       17.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       22.59</td>
    <td align="right">       11.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.49</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.59</td>
    <td align="right">       11.71</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.78</td>
    <td align="right">       35.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_ZN_2></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       22.07</td>
    <td align="right">       13.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.63</td>
    <td align="right">       15.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.17</td>
    <td align="right">       17.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       24.11</td>
    <td align="right">       23.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.82</td>
    <td align="right">       27.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.25</td>
    <td align="right">       33.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.79</td>
    <td align="right">       35.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.37</td>
    <td align="right">       33.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.06</td>
    <td align="right">       30.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       24.57</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.17</td>
    <td align="right">       17.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.95</td>
    <td align="right">       11.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.34</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.95</td>
    <td align="right">       11.71</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.79</td>
    <td align="right">       35.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_ZN_3></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.75</td>
    <td align="right">       13.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.25</td>
    <td align="right">       15.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.84</td>
    <td align="right">       17.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.76</td>
    <td align="right">       23.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.54</td>
    <td align="right">       27.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.01</td>
    <td align="right">       33.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.59</td>
    <td align="right">       35.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.11</td>
    <td align="right">       33.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.78</td>
    <td align="right">       30.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       24.21</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.86</td>
    <td align="right">       17.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.57</td>
    <td align="right">       11.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.03</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.57</td>
    <td align="right">       11.71</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.59</td>
    <td align="right">       35.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_ZN_4></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       22.16</td>
    <td align="right">       13.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.65</td>
    <td align="right">       15.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.35</td>
    <td align="right">       17.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       24.29</td>
    <td align="right">       23.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       25.08</td>
    <td align="right">       27.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.44</td>
    <td align="right">       33.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.90</td>
    <td align="right">       35.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.52</td>
    <td align="right">       33.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.25</td>
    <td align="right">       30.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       24.65</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.24</td>
    <td align="right">       17.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       22.00</td>
    <td align="right">       11.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.47</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.00</td>
    <td align="right">       11.71</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.90</td>
    <td align="right">       35.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::ATTIC></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.95</td>
    <td align="right">       13.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.25</td>
    <td align="right">       15.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.31</td>
    <td align="right">       17.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       28.83</td>
    <td align="right">       23.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       33.46</td>
    <td align="right">       27.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       40.46</td>
    <td align="right">       33.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       42.02</td>
    <td align="right">       35.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       39.39</td>
    <td align="right">       33.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       34.85</td>
    <td align="right">       30.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       27.39</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.34</td>
    <td align="right">       17.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.11</td>
    <td align="right">       11.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       27.74</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.11</td>
    <td align="right">       11.71</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       42.02</td>
    <td align="right">       35.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORE_ZN></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     357.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     323.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     391.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.399</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     340.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.399</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     374.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.401</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     374.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.402</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     340.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.402</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     391.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.403</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     340.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.401</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     357.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.400</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     357.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     340.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4284.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.400</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     323.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     391.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.403</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     357.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.394</td>
    <td align="right">       0.391</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     323.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.396</td>
    <td align="right">       0.389</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     391.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.398</td>
    <td align="right">       0.389</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.398</td>
    <td align="right">       0.401</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     374.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.399</td>
    <td align="right">       0.398</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     374.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.401</td>
    <td align="right">       0.382</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.402</td>
    <td align="right">       0.385</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     391.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.403</td>
    <td align="right">       0.374</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.401</td>
    <td align="right">       0.371</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     357.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.399</td>
    <td align="right">       0.385</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     357.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.396</td>
    <td align="right">       0.383</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.395</td>
    <td align="right">       0.393</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4284.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.399</td>
    <td align="right">       0.387</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     323.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.394</td>
    <td align="right">       0.371</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     391.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.403</td>
    <td align="right">       0.401</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     357.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.394</td>
    <td align="right">       0.030</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     323.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.397</td>
    <td align="right">       0.032</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     391.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.398</td>
    <td align="right">       0.034</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.398</td>
    <td align="right">       0.055</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     374.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.400</td>
    <td align="right">       0.056</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     374.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.401</td>
    <td align="right">       0.046</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.402</td>
    <td align="right">       0.051</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     391.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.402</td>
    <td align="right">       0.036</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.400</td>
    <td align="right">       0.030</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     357.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.399</td>
    <td align="right">       0.039</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     357.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.397</td>
    <td align="right">       0.029</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.395</td>
    <td align="right">       0.031</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4284.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.399</td>
    <td align="right">       0.039</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     323.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.394</td>
    <td align="right">       0.029</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     391.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.402</td>
    <td align="right">       0.056</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_3></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     357.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.394</td>
    <td align="right">       0.027</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     323.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.397</td>
    <td align="right">       0.028</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     391.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.398</td>
    <td align="right">       0.030</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.398</td>
    <td align="right">       0.049</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     374.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.400</td>
    <td align="right">       0.050</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     374.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.401</td>
    <td align="right">       0.041</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.402</td>
    <td align="right">       0.045</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     391.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.402</td>
    <td align="right">       0.032</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.400</td>
    <td align="right">       0.026</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     357.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.399</td>
    <td align="right">       0.034</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     357.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.397</td>
    <td align="right">       0.026</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.395</td>
    <td align="right">       0.028</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4284.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.399</td>
    <td align="right">       0.035</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     323.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.394</td>
    <td align="right">       0.026</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     391.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.402</td>
    <td align="right">       0.050</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_4></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     357.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.394</td>
    <td align="right">       0.030</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     323.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.397</td>
    <td align="right">       0.032</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     391.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.398</td>
    <td align="right">       0.034</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.398</td>
    <td align="right">       0.055</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     374.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.400</td>
    <td align="right">       0.056</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     374.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.401</td>
    <td align="right">       0.046</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.402</td>
    <td align="right">       0.051</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     391.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.402</td>
    <td align="right">       0.037</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.401</td>
    <td align="right">       0.030</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     357.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.399</td>
    <td align="right">       0.039</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     357.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.397</td>
    <td align="right">       0.029</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.395</td>
    <td align="right">       0.031</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4284.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.399</td>
    <td align="right">       0.039</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     323.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.394</td>
    <td align="right">       0.029</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     391.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.402</td>
    <td align="right">       0.056</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::ATTIC></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORE_ZN></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.729353E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1930765.332</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.554964E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.541633E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2449675.983</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.408367E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.461044E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 4242612.730</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.637124E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.121471E+09</td>
    <td align="right"> 8701871.423</td>
    <td align="right">       0.000</td>
    <td align="right"> 5000152.628</td>
    <td align="right"> 1093964.057</td>
    <td align="right">       0.000</td>
    <td align="right">0.378303E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.268484E+08</td>
    <td align="right">0.383733E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 6296908.718</td>
    <td align="right"> 6860896.477</td>
    <td align="right">       0.000</td>
    <td align="right">0.258740E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    3075.785</td>
    <td align="right">0.354978E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 5059947.113</td>
    <td align="right">0.398627E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.320972E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.862617E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  724601.769</td>
    <td align="right">0.678358E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  790422.205</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.844816E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2377990.085</td>
    <td align="right">0.685055E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 6642865.767</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  443557.119</td>
    <td align="right">0.281276E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 5397464.544</td>
    <td align="right">0.242715E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.455062E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.389325E+08</td>
    <td align="right">0.921263E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 4782143.586</td>
    <td align="right"> 8801938.187</td>
    <td align="right">       0.000</td>
    <td align="right">0.301633E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.279820E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 4628639.989</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.568703E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.785245E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1588988.819</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.535486E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.298479E+10</td>
    <td align="right">0.248289E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.444799E+08</td>
    <td align="right">0.217232E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.372836E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  724601.769</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  790422.205</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.785245E+09</td>
    <td align="right">0.862617E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 6296908.718</td>
    <td align="right">0.685055E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.637124E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.258947E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3531734.949</td>
    <td align="right">       0.000</td>
    <td align="right">0.107835E+09</td>
    <td align="right">0.255533E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.216393E+09</td>
    <td align="right">0.128650E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 3003707.277</td>
    <td align="right"> 1637170.136</td>
    <td align="right">0.707266E+08</td>
    <td align="right">0.150700E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.222880E+09</td>
    <td align="right"> 1852487.405</td>
    <td align="right">       0.000</td>
    <td align="right"> 3832217.465</td>
    <td align="right">  876996.729</td>
    <td align="right">0.563367E+08</td>
    <td align="right">0.199698E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.805325E+08</td>
    <td align="right">0.871202E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1894758.165</td>
    <td align="right">0.144037E+08</td>
    <td align="right">0.163401E+08</td>
    <td align="right">0.574657E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.319796E+08</td>
    <td align="right">0.166861E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1828169.413</td>
    <td align="right">0.259430E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.431134E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   15577.040</td>
    <td align="right">0.478979E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  177242.549</td>
    <td align="right">0.483318E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  363514.215</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.727216E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.534421E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    2145.336</td>
    <td align="right">0.719574E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  260177.724</td>
    <td align="right">0.560372E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  254716.584</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  121476.559</td>
    <td align="right">0.326078E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  915539.246</td>
    <td align="right">0.308250E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 6828670.764</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.419162E+08</td>
    <td align="right">0.153300E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3132832.076</td>
    <td align="right">0.148401E+08</td>
    <td align="right"> 3550260.354</td>
    <td align="right">0.682157E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116363E+09</td>
    <td align="right">  181182.288</td>
    <td align="right">       0.000</td>
    <td align="right"> 6991805.904</td>
    <td align="right">       0.000</td>
    <td align="right">0.228648E+08</td>
    <td align="right">0.189731E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.286792E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3130922.218</td>
    <td align="right">       0.000</td>
    <td align="right">0.116604E+09</td>
    <td align="right">0.257926E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.125594E+10</td>
    <td align="right">0.267403E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.286991E+08</td>
    <td align="right">0.246337E+09</td>
    <td align="right">0.394258E+09</td>
    <td align="right">0.122983E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.286792E+09</td>
    <td align="right">0.727216E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 6991805.904</td>
    <td align="right">0.560372E+08</td>
    <td align="right">0.116604E+09</td>
    <td align="right">0.257926E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.199618E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  920612.196</td>
    <td align="right">       0.000</td>
    <td align="right">0.432541E+08</td>
    <td align="right">0.178270E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.154825E+09</td>
    <td align="right"> 3336437.811</td>
    <td align="right">       0.000</td>
    <td align="right"> 1399886.365</td>
    <td align="right">  152016.007</td>
    <td align="right">0.176158E+08</td>
    <td align="right">0.128088E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133019E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3121689.330</td>
    <td align="right">    1058.882</td>
    <td align="right">0.112548E+08</td>
    <td align="right">0.197518E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.376652E+08</td>
    <td align="right">0.308816E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 3326519.796</td>
    <td align="right"> 4003318.991</td>
    <td align="right"> 3906618.884</td>
    <td align="right">0.717578E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 8482499.945</td>
    <td align="right">0.712439E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2838339.933</td>
    <td align="right"> 9176540.406</td>
    <td align="right">       0.000</td>
    <td align="right">0.419358E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    6342.227</td>
    <td align="right">0.258446E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  151390.262</td>
    <td align="right">0.247091E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  541511.412</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.465289E+09</td>
    <td align="right">       0.000</td>
    <td align="right">     888.958</td>
    <td align="right">0.347131E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      40.332</td>
    <td align="right">0.452979E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  228449.527</td>
    <td align="right">0.357829E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  637123.604</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   93944.963</td>
    <td align="right">0.183381E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  991412.990</td>
    <td align="right">0.155132E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 6169291.103</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.188424E+08</td>
    <td align="right">0.780881E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2247118.777</td>
    <td align="right"> 7002905.673</td>
    <td align="right">       0.000</td>
    <td align="right">0.650484E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.847634E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2712061.754</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.161095E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.236564E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  680034.304</td>
    <td align="right">       0.000</td>
    <td align="right">0.455588E+08</td>
    <td align="right">0.158602E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.873881E+09</td>
    <td align="right">0.154364E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.186184E+08</td>
    <td align="right">0.131054E+09</td>
    <td align="right">0.121590E+09</td>
    <td align="right">0.100966E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     888.958</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.236564E+09</td>
    <td align="right">0.465289E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3326519.796</td>
    <td align="right">0.357829E+08</td>
    <td align="right">0.455588E+08</td>
    <td align="right">0.197518E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_3></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.447627E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  642520.771</td>
    <td align="right">       0.000</td>
    <td align="right">0.805600E+08</td>
    <td align="right">0.159693E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.323503E+09</td>
    <td align="right"> 5630602.190</td>
    <td align="right">   11790.611</td>
    <td align="right">  931929.957</td>
    <td align="right">  411938.860</td>
    <td align="right">0.343128E+08</td>
    <td align="right">0.141478E+09</td>
    <td align="right">     122.583</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.296313E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2365422.853</td>
    <td align="right">   17108.722</td>
    <td align="right">0.217968E+08</td>
    <td align="right">0.251782E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.908014E+08</td>
    <td align="right">0.522643E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2288919.504</td>
    <td align="right"> 7245107.099</td>
    <td align="right"> 7195002.644</td>
    <td align="right">0.922545E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.184733E+08</td>
    <td align="right">0.120120E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2363131.134</td>
    <td align="right">0.162253E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.705795E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   36575.169</td>
    <td align="right">0.436740E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  268744.123</td>
    <td align="right">0.424131E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1030987.326</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.773763E+09</td>
    <td align="right">       0.000</td>
    <td align="right">    1773.694</td>
    <td align="right">0.594671E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    7907.376</td>
    <td align="right">0.761705E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  284454.711</td>
    <td align="right">0.616159E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  863964.108</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  174305.332</td>
    <td align="right">0.309953E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1098631.723</td>
    <td align="right">0.272260E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.108013E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.446309E+08</td>
    <td align="right">0.128704E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2109273.276</td>
    <td align="right">0.126198E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.994641E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.195284E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2359659.392</td>
    <td align="right">       0.000</td>
    <td align="right"> 1116275.872</td>
    <td align="right">0.212247E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.503383E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  423129.666</td>
    <td align="right">       0.000</td>
    <td align="right">0.886869E+08</td>
    <td align="right">0.127505E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.192024E+10</td>
    <td align="right">0.258888E+10</td>
    <td align="right">   11790.611</td>
    <td align="right">0.151376E+08</td>
    <td align="right">0.227241E+09</td>
    <td align="right">0.233668E+09</td>
    <td align="right">0.116770E+10</td>
    <td align="right">     122.583</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1773.694</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.503383E+09</td>
    <td align="right">0.773763E+09</td>
    <td align="right">   11790.611</td>
    <td align="right"> 2365422.853</td>
    <td align="right">0.616159E+08</td>
    <td align="right">0.886869E+08</td>
    <td align="right">0.251782E+09</td>
    <td align="right">     122.583</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_4></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.234408E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1044314.246</td>
    <td align="right">       0.000</td>
    <td align="right">0.418532E+08</td>
    <td align="right">0.137910E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.180283E+09</td>
    <td align="right"> 3345477.626</td>
    <td align="right">       0.000</td>
    <td align="right"> 1043500.997</td>
    <td align="right">   60757.813</td>
    <td align="right">0.172228E+08</td>
    <td align="right">0.101505E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.163543E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2249361.130</td>
    <td align="right">    1391.506</td>
    <td align="right">0.122182E+08</td>
    <td align="right">0.169286E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.517745E+08</td>
    <td align="right">0.311695E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1666820.604</td>
    <td align="right"> 2457677.688</td>
    <td align="right"> 4280074.851</td>
    <td align="right">0.596039E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.104578E+08</td>
    <td align="right">0.718119E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1560595.979</td>
    <td align="right"> 6595197.075</td>
    <td align="right">       0.000</td>
    <td align="right">0.435790E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     143.913</td>
    <td align="right">0.264154E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  167927.175</td>
    <td align="right">0.215172E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  594605.345</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.469996E+09</td>
    <td align="right">       0.000</td>
    <td align="right">    2663.522</td>
    <td align="right">0.327049E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   17261.037</td>
    <td align="right">0.457262E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  202841.011</td>
    <td align="right">0.337532E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  675318.267</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  114436.097</td>
    <td align="right">0.183167E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  738111.394</td>
    <td align="right">0.129891E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 6639368.391</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.214763E+08</td>
    <td align="right">0.766438E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1501899.709</td>
    <td align="right"> 6208420.563</td>
    <td align="right">       0.000</td>
    <td align="right">0.640722E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.110903E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2285780.611</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.135112E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.260693E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  813410.991</td>
    <td align="right">       0.000</td>
    <td align="right">0.467119E+08</td>
    <td align="right">0.126236E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.103367E+10</td>
    <td align="right">0.155755E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.132772E+08</td>
    <td align="right">0.116288E+09</td>
    <td align="right">0.122286E+09</td>
    <td align="right">0.845214E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2663.522</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.260693E+09</td>
    <td align="right">0.469996E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2285780.611</td>
    <td align="right">0.337532E+08</td>
    <td align="right">0.467119E+08</td>
    <td align="right">0.169286E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:1</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OVERALL HVAC AIR SYSTEM LOADS_PSZ-AC:1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.338834E+09</td>
    <td align="right">0.413384E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.307037E+09</td>
    <td align="right">0.628191E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.369563E+09</td>
    <td align="right">0.899958E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.321568E+09</td>
    <td align="right">0.150224E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.353180E+09</td>
    <td align="right">0.219548E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.353180E+09</td>
    <td align="right">0.386556E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.321073E+09</td>
    <td align="right">0.440520E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.369234E+09</td>
    <td align="right">0.482504E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.321073E+09</td>
    <td align="right">0.352279E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.337127E+09</td>
    <td align="right">0.216418E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.337127E+09</td>
    <td align="right">0.111388E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.324096E+09</td>
    <td align="right">0.317387E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.405309E+10</td>
    <td align="right">0.258533E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.307037E+09</td>
    <td align="right">0.317387E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.369563E+09</td>
    <td align="right">0.482504E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:2</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OVERALL HVAC AIR SYSTEM LOADS_PSZ-AC:2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.581281E+09</td>
    <td align="right">0.828562E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.474922E+09</td>
    <td align="right">0.962326E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.510611E+09</td>
    <td align="right">0.997821E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.371615E+09</td>
    <td align="right">0.154959E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.368316E+09</td>
    <td align="right">0.212688E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.368316E+09</td>
    <td align="right">0.385702E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.335569E+09</td>
    <td align="right">0.431168E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.385058E+09</td>
    <td align="right">0.471029E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.336136E+09</td>
    <td align="right">0.359897E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.355518E+09</td>
    <td align="right">0.260598E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.390212E+09</td>
    <td align="right">0.168588E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.590472E+09</td>
    <td align="right">0.700594E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.506803E+10</td>
    <td align="right">0.279356E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.335569E+09</td>
    <td align="right">0.700594E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.590472E+09</td>
    <td align="right">0.471029E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:3</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OVERALL HVAC AIR SYSTEM LOADS_PSZ-AC:3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.302439E+09</td>
    <td align="right">0.233292E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.256276E+09</td>
    <td align="right">0.393200E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.297186E+09</td>
    <td align="right">0.627003E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.253023E+09</td>
    <td align="right">0.113459E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.271669E+09</td>
    <td align="right">0.157951E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.272158E+09</td>
    <td align="right">0.261906E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.253433E+09</td>
    <td align="right">0.286365E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.285265E+09</td>
    <td align="right">0.300954E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.246972E+09</td>
    <td align="right">0.218572E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.259320E+09</td>
    <td align="right">0.131922E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.259488E+09</td>
    <td align="right">0.652383E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.297688E+09</td>
    <td align="right">0.164334E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.325492E+10</td>
    <td align="right">0.167815E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.246972E+09</td>
    <td align="right">0.164334E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.302439E+09</td>
    <td align="right">0.300954E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:4</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OVERALL HVAC AIR SYSTEM LOADS_PSZ-AC:4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.440085E+09</td>
    <td align="right">0.189341E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.363079E+09</td>
    <td align="right">0.396262E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.409466E+09</td>
    <td align="right">0.610613E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.344771E+09</td>
    <td align="right">0.125882E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.365439E+09</td>
    <td align="right">0.191046E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.365439E+09</td>
    <td align="right">0.351825E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.332857E+09</td>
    <td align="right">0.396749E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.382050E+09</td>
    <td align="right">0.418643E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.332217E+09</td>
    <td align="right">0.288999E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.348828E+09</td>
    <td align="right">0.164869E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.352152E+09</td>
    <td align="right">0.699436E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.437817E+09</td>
    <td align="right">0.119033E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.447420E+10</td>
    <td align="right">0.213948E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.332217E+09</td>
    <td align="right">0.119033E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.440085E+09</td>
    <td align="right">0.418643E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:5</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OVERALL HVAC AIR SYSTEM LOADS_PSZ-AC:5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.341922E+09</td>
    <td align="right">0.276927E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.297677E+09</td>
    <td align="right">0.397434E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.347771E+09</td>
    <td align="right">0.585619E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.298327E+09</td>
    <td align="right">0.989197E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.321780E+09</td>
    <td align="right">0.142133E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.327945E+09</td>
    <td align="right">0.249797E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.303231E+09</td>
    <td align="right">0.280277E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.342829E+09</td>
    <td align="right">0.295485E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.295083E+09</td>
    <td align="right">0.209496E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.307153E+09</td>
    <td align="right">0.124306E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.307153E+09</td>
    <td align="right">0.642846E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.337379E+09</td>
    <td align="right">0.208107E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.382825E+10</td>
    <td align="right">0.161151E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.295083E+09</td>
    <td align="right">0.208107E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.347771E+09</td>
    <td align="right">0.295485E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OVERALL HVAC SYSTEM ENERGY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.218363E+10</td>
    <td align="right"> 1335157.744</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219060E+10</td>
    <td align="right"> 2571911.025</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.266486E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.314752E+10</td>
    <td align="right"> 1516201.610</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.402747E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.607724E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.634081E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.677998E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.511372E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.377698E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.269224E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.203860E+10</td>
    <td align="right"> 2916075.089</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.470337E+11</td>
    <td align="right"> 8339345.468</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.203860E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.677998E+10</td>
    <td align="right"> 2916075.089</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMPONENTS OF PEAK ELECTRICAL DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111058E+11</td>
    <td align="right">   10337.950</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">    2793.793</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    2015.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101960E+11</td>
    <td align="right">   11838.143</td>
    <td align="right">27-FEB-16:30</td>
    <td align="right">    2748.225</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    3561.537</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.119104E+11</td>
    <td align="right">   11100.248</td>
    <td align="right">14-MAR-15:00</td>
    <td align="right">    2651.492</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    2920.375</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115074E+11</td>
    <td align="right">   12579.148</td>
    <td align="right">26-APR-15:00</td>
    <td align="right">    2604.353</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    4446.413</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.129256E+11</td>
    <td align="right">   13437.228</td>
    <td align="right">15-MAY-15:00</td>
    <td align="right">    2718.996</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    5189.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.148244E+11</td>
    <td align="right">   14937.120</td>
    <td align="right">27-JUN-15:00</td>
    <td align="right">    2772.924</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    6635.815</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.147409E+11</td>
    <td align="right">   14982.506</td>
    <td align="right">05-JUL-15:00</td>
    <td align="right">    2772.924</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    6681.201</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.159273E+11</td>
    <td align="right">   15060.757</td>
    <td align="right">07-AUG-15:20</td>
    <td align="right">    2718.996</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    6813.379</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.135114E+11</td>
    <td align="right">   14499.800</td>
    <td align="right">01-SEP-15:00</td>
    <td align="right">    2658.281</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    6313.138</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125951E+11</td>
    <td align="right">   13218.013</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">    2655.519</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    5034.112</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114683E+11</td>
    <td align="right">   10936.777</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">    2748.225</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    2660.170</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107609E+11</td>
    <td align="right">   10125.785</td>
    <td align="right">20-DEC-16:00</td>
    <td align="right">    2883.737</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    1713.667</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151474E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101960E+11</td>
    <td align="right">   10125.785</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2604.353</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    1713.667</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.159273E+11</td>
    <td align="right">   15060.757</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2883.737</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    6813.379</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMPONENTS OF PEAK NET ELECTRICAL DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111058E+11</td>
    <td align="right">   10337.950</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">    2793.793</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    2015.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101960E+11</td>
    <td align="right">   11838.143</td>
    <td align="right">27-FEB-16:30</td>
    <td align="right">    2748.225</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    3561.537</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.119104E+11</td>
    <td align="right">   11100.248</td>
    <td align="right">14-MAR-15:00</td>
    <td align="right">    2651.492</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    2920.375</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115074E+11</td>
    <td align="right">   12579.148</td>
    <td align="right">26-APR-15:00</td>
    <td align="right">    2604.353</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    4446.413</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.129256E+11</td>
    <td align="right">   13437.228</td>
    <td align="right">15-MAY-15:00</td>
    <td align="right">    2718.996</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    5189.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.148244E+11</td>
    <td align="right">   14937.120</td>
    <td align="right">27-JUN-15:00</td>
    <td align="right">    2772.924</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    6635.815</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.147409E+11</td>
    <td align="right">   14982.506</td>
    <td align="right">05-JUL-15:00</td>
    <td align="right">    2772.924</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    6681.201</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.159273E+11</td>
    <td align="right">   15060.757</td>
    <td align="right">07-AUG-15:20</td>
    <td align="right">    2718.996</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    6813.379</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.135114E+11</td>
    <td align="right">   14499.800</td>
    <td align="right">01-SEP-15:00</td>
    <td align="right">    2658.281</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    6313.138</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125951E+11</td>
    <td align="right">   13218.013</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">    2655.519</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    5034.112</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114683E+11</td>
    <td align="right">   10936.777</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">    2748.225</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    2660.170</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107609E+11</td>
    <td align="right">   10125.785</td>
    <td align="right">20-DEC-16:00</td>
    <td align="right">    2883.737</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    1713.667</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151474E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101960E+11</td>
    <td align="right">   10125.785</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2604.353</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    1713.667</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.159273E+11</td>
    <td align="right">   15060.757</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2883.737</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    6813.379</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORE_ZN></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.33</td>
    <td align="right">       24.66</td>
    <td align="right">        7.33</td>
    <td align="right">       24.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.00</td>
    <td align="right">       24.48</td>
    <td align="right">       44.00</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.33</td>
    <td align="right">       24.54</td>
    <td align="right">       33.33</td>
    <td align="right">       24.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.83</td>
    <td align="right">       24.68</td>
    <td align="right">        6.83</td>
    <td align="right">       24.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       24.22</td>
    <td align="right">        0.83</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       92.33</td>
    <td align="right">       24.53</td>
    <td align="right">       92.33</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.00</td>
    <td align="right">       24.68</td>
    <td align="right">       44.00</td>
    <td align="right">       24.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       24.36</td>
    <td align="right">        1.00</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.67</td>
    <td align="right">       24.60</td>
    <td align="right">       64.67</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      137.17</td>
    <td align="right">       25.33</td>
    <td align="right">      120.33</td>
    <td align="right">       24.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      109.00</td>
    <td align="right">       24.89</td>
    <td align="right">      105.00</td>
    <td align="right">       24.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       76.83</td>
    <td align="right">       25.56</td>
    <td align="right">       63.17</td>
    <td align="right">       24.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.50</td>
    <td align="right">       24.87</td>
    <td align="right">       16.67</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      407.17</td>
    <td align="right">       25.11</td>
    <td align="right">      370.83</td>
    <td align="right">       24.66</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      137.17</td>
    <td align="right">       25.56</td>
    <td align="right">      120.33</td>
    <td align="right">       24.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.00</td>
    <td align="right">       29.01</td>
    <td align="right">        3.50</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       76.17</td>
    <td align="right">       28.16</td>
    <td align="right">       23.33</td>
    <td align="right">       24.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.50</td>
    <td align="right">       28.17</td>
    <td align="right">       16.50</td>
    <td align="right">       24.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">       27.24</td>
    <td align="right">        3.00</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      163.17</td>
    <td align="right">       28.26</td>
    <td align="right">       46.33</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       76.17</td>
    <td align="right">       29.01</td>
    <td align="right">       23.33</td>
    <td align="right">       24.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.33</td>
    <td align="right">       20.89</td>
    <td align="right">        0.33</td>
    <td align="right">       20.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
    <td align="right">       24.36</td>
    <td align="right">        5.67</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.33</td>
    <td align="right">       27.32</td>
    <td align="right">       15.50</td>
    <td align="right">       24.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.83</td>
    <td align="right">       24.35</td>
    <td align="right">       16.83</td>
    <td align="right">       24.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       24.35</td>
    <td align="right">        3.17</td>
    <td align="right">       24.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.50</td>
    <td align="right">       20.89</td>
    <td align="right">        0.50</td>
    <td align="right">       20.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.83</td>
    <td align="right">       20.89</td>
    <td align="right">        0.83</td>
    <td align="right">       20.89</td>
    <td align="right">       59.00</td>
    <td align="right">       26.03</td>
    <td align="right">       41.17</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.50</td>
    <td align="right">       20.89</td>
    <td align="right">        0.50</td>
    <td align="right">       20.89</td>
    <td align="right">       33.33</td>
    <td align="right">       27.32</td>
    <td align="right">       16.83</td>
    <td align="right">       24.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       29.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.67</td>
    <td align="right">       29.02</td>
    <td align="right">        9.67</td>
    <td align="right">       27.74</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.50</td>
    <td align="right">       29.22</td>
    <td align="right">       13.00</td>
    <td align="right">       27.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.17</td>
    <td align="right">       28.62</td>
    <td align="right">        6.83</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.33</td>
    <td align="right">       28.37</td>
    <td align="right">        3.00</td>
    <td align="right">       24.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       29.26</td>
    <td align="right">        0.17</td>
    <td align="right">       24.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      104.83</td>
    <td align="right">       28.97</td>
    <td align="right">       32.67</td>
    <td align="right">       26.94</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.50</td>
    <td align="right">       29.76</td>
    <td align="right">       13.00</td>
    <td align="right">       27.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ATTIC></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::CORE_ZN></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMFORT REPORT - SIMPLE 55_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      357.00</td>
    <td align="right">       23.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      313.83</td>
    <td align="right">       23.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      369.17</td>
    <td align="right">       23.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      238.50</td>
    <td align="right">       23.86</td>
    <td align="right">       17.17</td>
    <td align="right">       25.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      155.67</td>
    <td align="right">       23.90</td>
    <td align="right">       55.17</td>
    <td align="right">       25.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        2.50</td>
    <td align="right">       24.38</td>
    <td align="right">      231.83</td>
    <td align="right">       25.14</td>
    <td align="right">        0.67</td>
    <td align="right">       25.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       42.83</td>
    <td align="right">       26.59</td>
    <td align="right">      333.00</td>
    <td align="right">       24.85</td>
    <td align="right">       42.83</td>
    <td align="right">       26.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       47.83</td>
    <td align="right">       26.43</td>
    <td align="right">      366.33</td>
    <td align="right">       24.83</td>
    <td align="right">       47.83</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.33</td>
    <td align="right">       25.80</td>
    <td align="right">      266.83</td>
    <td align="right">       24.85</td>
    <td align="right">        1.33</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      122.17</td>
    <td align="right">       23.95</td>
    <td align="right">       88.83</td>
    <td align="right">       24.92</td>
    <td align="right">        6.33</td>
    <td align="right">       24.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      344.17</td>
    <td align="right">       23.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      340.00</td>
    <td align="right">       23.21</td>
    <td align="right">        1.50</td>
    <td align="right">       23.85</td>
    <td align="right">        1.50</td>
    <td align="right">       23.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2335.00</td>
    <td align="right">       23.69</td>
    <td align="right">     1360.67</td>
    <td align="right">       24.93</td>
    <td align="right">      100.50</td>
    <td align="right">       26.32</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.33</td>
    <td align="right">       23.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      369.17</td>
    <td align="right">       26.59</td>
    <td align="right">      366.33</td>
    <td align="right">       25.43</td>
    <td align="right">       47.83</td>
    <td align="right">       26.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_ZN_1></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMFORT REPORT - SIMPLE 55_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      311.00</td>
    <td align="right">       23.01</td>
    <td align="right">       32.17</td>
    <td align="right">       21.13</td>
    <td align="right">       32.17</td>
    <td align="right">       21.13</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      234.33</td>
    <td align="right">       22.82</td>
    <td align="right">       26.67</td>
    <td align="right">       22.77</td>
    <td align="right">       13.83</td>
    <td align="right">       21.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      295.00</td>
    <td align="right">       23.13</td>
    <td align="right">       14.67</td>
    <td align="right">       22.92</td>
    <td align="right">        8.50</td>
    <td align="right">       20.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      228.00</td>
    <td align="right">       23.62</td>
    <td align="right">       27.83</td>
    <td align="right">       25.53</td>
    <td align="right">        2.83</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      191.17</td>
    <td align="right">       23.81</td>
    <td align="right">       57.50</td>
    <td align="right">       26.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       43.83</td>
    <td align="right">       27.07</td>
    <td align="right">      231.67</td>
    <td align="right">       25.78</td>
    <td align="right">       33.33</td>
    <td align="right">       28.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       99.17</td>
    <td align="right">       27.73</td>
    <td align="right">      329.67</td>
    <td align="right">       25.43</td>
    <td align="right">       99.17</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       87.50</td>
    <td align="right">       27.52</td>
    <td align="right">      358.00</td>
    <td align="right">       25.37</td>
    <td align="right">       87.50</td>
    <td align="right">       27.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.67</td>
    <td align="right">       27.25</td>
    <td align="right">      273.00</td>
    <td align="right">       25.32</td>
    <td align="right">       23.50</td>
    <td align="right">       27.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       95.00</td>
    <td align="right">       23.73</td>
    <td align="right">      164.83</td>
    <td align="right">       24.89</td>
    <td align="right">       10.00</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      206.17</td>
    <td align="right">       23.46</td>
    <td align="right">       21.67</td>
    <td align="right">       23.94</td>
    <td align="right">        0.17</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      286.83</td>
    <td align="right">       22.75</td>
    <td align="right">       21.00</td>
    <td align="right">       21.09</td>
    <td align="right">       21.00</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2106.67</td>
    <td align="right">       23.74</td>
    <td align="right">     1558.67</td>
    <td align="right">       25.18</td>
    <td align="right">      332.00</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       28.67</td>
    <td align="right">       22.75</td>
    <td align="right">       14.67</td>
    <td align="right">       21.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      311.00</td>
    <td align="right">       27.73</td>
    <td align="right">      358.00</td>
    <td align="right">       26.22</td>
    <td align="right">       99.17</td>
    <td align="right">       28.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_ZN_2></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMFORT REPORT - SIMPLE 55_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      357.00</td>
    <td align="right">       23.04</td>
    <td align="right">       32.17</td>
    <td align="right">       21.13</td>
    <td align="right">       32.17</td>
    <td align="right">       21.13</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      303.00</td>
    <td align="right">       23.16</td>
    <td align="right">       14.17</td>
    <td align="right">       21.29</td>
    <td align="right">       13.50</td>
    <td align="right">       21.07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      325.33</td>
    <td align="right">       23.37</td>
    <td align="right">        9.17</td>
    <td align="right">       21.72</td>
    <td align="right">        7.50</td>
    <td align="right">       20.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      160.33</td>
    <td align="right">       23.75</td>
    <td align="right">       37.00</td>
    <td align="right">       25.52</td>
    <td align="right">        1.67</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       60.83</td>
    <td align="right">       23.82</td>
    <td align="right">       89.33</td>
    <td align="right">       25.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.33</td>
    <td align="right">       27.67</td>
    <td align="right">      287.33</td>
    <td align="right">       25.22</td>
    <td align="right">       26.67</td>
    <td align="right">       27.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       90.50</td>
    <td align="right">       27.61</td>
    <td align="right">      337.00</td>
    <td align="right">       25.05</td>
    <td align="right">       90.50</td>
    <td align="right">       27.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       66.17</td>
    <td align="right">       27.53</td>
    <td align="right">      380.00</td>
    <td align="right">       24.98</td>
    <td align="right">       66.17</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.83</td>
    <td align="right">       26.68</td>
    <td align="right">      299.00</td>
    <td align="right">       24.89</td>
    <td align="right">        3.50</td>
    <td align="right">       27.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      103.33</td>
    <td align="right">       23.87</td>
    <td align="right">      139.33</td>
    <td align="right">       24.72</td>
    <td align="right">        5.33</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      328.17</td>
    <td align="right">       23.62</td>
    <td align="right">        2.17</td>
    <td align="right">       21.15</td>
    <td align="right">        2.17</td>
    <td align="right">       21.15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      340.00</td>
    <td align="right">       22.88</td>
    <td align="right">       22.33</td>
    <td align="right">       21.06</td>
    <td align="right">       22.33</td>
    <td align="right">       21.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2166.83</td>
    <td align="right">       23.68</td>
    <td align="right">     1649.00</td>
    <td align="right">       24.87</td>
    <td align="right">      271.50</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.83</td>
    <td align="right">       22.88</td>
    <td align="right">        2.17</td>
    <td align="right">       21.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      357.00</td>
    <td align="right">       27.67</td>
    <td align="right">      380.00</td>
    <td align="right">       25.82</td>
    <td align="right">       90.50</td>
    <td align="right">       27.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_ZN_3></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMFORT REPORT - SIMPLE 55_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      357.00</td>
    <td align="right">       22.73</td>
    <td align="right">       45.33</td>
    <td align="right">       21.15</td>
    <td align="right">       45.33</td>
    <td align="right">       21.15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      318.33</td>
    <td align="right">       22.98</td>
    <td align="right">       17.17</td>
    <td align="right">       21.09</td>
    <td align="right">       17.17</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      374.83</td>
    <td align="right">       23.31</td>
    <td align="right">        7.83</td>
    <td align="right">       20.93</td>
    <td align="right">        7.83</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      243.67</td>
    <td align="right">       23.73</td>
    <td align="right">       26.00</td>
    <td align="right">       25.33</td>
    <td align="right">        2.67</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      164.67</td>
    <td align="right">       23.85</td>
    <td align="right">       73.17</td>
    <td align="right">       26.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       29.00</td>
    <td align="right">       26.99</td>
    <td align="right">      218.33</td>
    <td align="right">       25.63</td>
    <td align="right">       23.17</td>
    <td align="right">       27.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       84.00</td>
    <td align="right">       27.56</td>
    <td align="right">      331.17</td>
    <td align="right">       25.04</td>
    <td align="right">       84.00</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       59.50</td>
    <td align="right">       27.46</td>
    <td align="right">      355.33</td>
    <td align="right">       25.02</td>
    <td align="right">       59.50</td>
    <td align="right">       27.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.67</td>
    <td align="right">       24.35</td>
    <td align="right">      229.17</td>
    <td align="right">       25.13</td>
    <td align="right">        0.67</td>
    <td align="right">       27.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      157.00</td>
    <td align="right">       23.84</td>
    <td align="right">       74.50</td>
    <td align="right">       25.15</td>
    <td align="right">        5.50</td>
    <td align="right">       24.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      357.00</td>
    <td align="right">       23.50</td>
    <td align="right">        5.83</td>
    <td align="right">       21.13</td>
    <td align="right">        5.83</td>
    <td align="right">       21.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      340.00</td>
    <td align="right">       22.55</td>
    <td align="right">       30.83</td>
    <td align="right">       21.10</td>
    <td align="right">       30.83</td>
    <td align="right">       21.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2490.67</td>
    <td align="right">       23.51</td>
    <td align="right">     1414.67</td>
    <td align="right">       24.90</td>
    <td align="right">      282.50</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.67</td>
    <td align="right">       22.55</td>
    <td align="right">        5.83</td>
    <td align="right">       20.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      374.83</td>
    <td align="right">       27.56</td>
    <td align="right">      355.33</td>
    <td align="right">       26.00</td>
    <td align="right">       84.00</td>
    <td align="right">       27.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_ZN_4></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMFORT REPORT - SIMPLE 55_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      352.17</td>
    <td align="right">       23.03</td>
    <td align="right">       35.33</td>
    <td align="right">       21.18</td>
    <td align="right">       35.33</td>
    <td align="right">       21.18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      264.83</td>
    <td align="right">       23.05</td>
    <td align="right">       25.00</td>
    <td align="right">       22.80</td>
    <td align="right">       15.33</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      280.50</td>
    <td align="right">       23.34</td>
    <td align="right">       43.33</td>
    <td align="right">       25.51</td>
    <td align="right">        4.00</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      179.00</td>
    <td align="right">       23.76</td>
    <td align="right">       90.17</td>
    <td align="right">       26.37</td>
    <td align="right">        5.33</td>
    <td align="right">       24.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      165.33</td>
    <td align="right">       24.48</td>
    <td align="right">      128.17</td>
    <td align="right">       26.54</td>
    <td align="right">       23.00</td>
    <td align="right">       28.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       99.33</td>
    <td align="right">       28.59</td>
    <td align="right">      248.67</td>
    <td align="right">       25.98</td>
    <td align="right">       94.33</td>
    <td align="right">       28.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       98.00</td>
    <td align="right">       28.51</td>
    <td align="right">      332.00</td>
    <td align="right">       25.32</td>
    <td align="right">       98.00</td>
    <td align="right">       28.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      103.67</td>
    <td align="right">       28.60</td>
    <td align="right">      366.17</td>
    <td align="right">       25.35</td>
    <td align="right">      103.67</td>
    <td align="right">       28.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       76.83</td>
    <td align="right">       28.16</td>
    <td align="right">      254.83</td>
    <td align="right">       25.49</td>
    <td align="right">       74.33</td>
    <td align="right">       28.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      131.83</td>
    <td align="right">       23.93</td>
    <td align="right">      124.83</td>
    <td align="right">       25.34</td>
    <td align="right">        6.83</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      290.33</td>
    <td align="right">       23.62</td>
    <td align="right">        4.33</td>
    <td align="right">       25.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      336.00</td>
    <td align="right">       22.85</td>
    <td align="right">       24.67</td>
    <td align="right">       21.14</td>
    <td align="right">       24.67</td>
    <td align="right">       21.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2377.83</td>
    <td align="right">       24.19</td>
    <td align="right">     1677.50</td>
    <td align="right">       25.42</td>
    <td align="right">      484.83</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       76.83</td>
    <td align="right">       22.85</td>
    <td align="right">        4.33</td>
    <td align="right">       21.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      352.17</td>
    <td align="right">       28.60</td>
    <td align="right">      366.17</td>
    <td align="right">       26.54</td>
    <td align="right">      103.67</td>
    <td align="right">       28.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::ATTIC></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMFORT REPORT - SIMPLE 55_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORE_ZN></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.739585E+09</td>
    <td align="right">     1517.19</td>
    <td align="right">11-JAN-16:55</td>
    <td align="right">       23.90</td>
    <td align="right">       11.41</td>
    <td align="right">0.316679E+09</td>
    <td align="right">      450.65</td>
    <td align="right">09-JAN-10:09</td>
    <td align="right">       16.38</td>
    <td align="right">        9.18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.718538E+09</td>
    <td align="right">     1775.77</td>
    <td align="right">28-FEB-16:35</td>
    <td align="right">       31.30</td>
    <td align="right">       14.81</td>
    <td align="right">0.289434E+09</td>
    <td align="right">      450.65</td>
    <td align="right">28-FEB-08:09</td>
    <td align="right">       21.28</td>
    <td align="right">        9.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.966291E+09</td>
    <td align="right">     1772.81</td>
    <td align="right">14-MAR-15:55</td>
    <td align="right">       28.90</td>
    <td align="right">       14.52</td>
    <td align="right">0.354579E+09</td>
    <td align="right">      450.65</td>
    <td align="right">03-MAR-09:30</td>
    <td align="right">       16.10</td>
    <td align="right">        8.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.113016E+10</td>
    <td align="right">     4824.05</td>
    <td align="right">24-APR-05:03</td>
    <td align="right">       23.22</td>
    <td align="right">       12.90</td>
    <td align="right">0.313566E+09</td>
    <td align="right">      450.66</td>
    <td align="right">24-APR-07:19</td>
    <td align="right">       24.63</td>
    <td align="right">       14.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.150016E+10</td>
    <td align="right">     5204.84</td>
    <td align="right">25-MAY-05:03</td>
    <td align="right">       19.32</td>
    <td align="right">        8.90</td>
    <td align="right">0.346968E+09</td>
    <td align="right">      450.66</td>
    <td align="right">04-MAY-07:10</td>
    <td align="right">       17.52</td>
    <td align="right">       14.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.259112E+10</td>
    <td align="right">     5338.27</td>
    <td align="right">19-JUN-05:01</td>
    <td align="right">       25.50</td>
    <td align="right">       12.85</td>
    <td align="right">0.349512E+09</td>
    <td align="right">      458.83</td>
    <td align="right">12-JUN-15:20</td>
    <td align="right">       43.13</td>
    <td align="right">       17.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.263027E+10</td>
    <td align="right">     5014.12</td>
    <td align="right">14-JUL-05:01</td>
    <td align="right">       29.40</td>
    <td align="right">       16.79</td>
    <td align="right">0.320450E+09</td>
    <td align="right">      481.96</td>
    <td align="right">24-JUL-15:00</td>
    <td align="right">       42.80</td>
    <td align="right">       23.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.293062E+10</td>
    <td align="right">     5413.41</td>
    <td align="right">21-AUG-05:01</td>
    <td align="right">       24.40</td>
    <td align="right">       14.71</td>
    <td align="right">0.367319E+09</td>
    <td align="right">      475.32</td>
    <td align="right">07-AUG-15:09</td>
    <td align="right">       43.90</td>
    <td align="right">       22.03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.241634E+10</td>
    <td align="right">     5433.80</td>
    <td align="right">11-SEP-05:01</td>
    <td align="right">       25.50</td>
    <td align="right">       13.01</td>
    <td align="right">0.317533E+09</td>
    <td align="right">      450.91</td>
    <td align="right">11-SEP-15:20</td>
    <td align="right">       40.40</td>
    <td align="right">       17.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.148001E+10</td>
    <td align="right">     5218.32</td>
    <td align="right">19-OCT-05:03</td>
    <td align="right">       20.68</td>
    <td align="right">       11.45</td>
    <td align="right">0.330941E+09</td>
    <td align="right">      450.66</td>
    <td align="right">04-OCT-07:10</td>
    <td align="right">       21.70</td>
    <td align="right">       19.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100213E+10</td>
    <td align="right">     3824.77</td>
    <td align="right">01-NOV-05:03</td>
    <td align="right">       19.90</td>
    <td align="right">       11.12</td>
    <td align="right">0.327731E+09</td>
    <td align="right">      450.65</td>
    <td align="right">27-NOV-09:50</td>
    <td align="right">       16.13</td>
    <td align="right">        9.19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.720436E+09</td>
    <td align="right">     1502.76</td>
    <td align="right">01-DEC-16:47</td>
    <td align="right">       20.68</td>
    <td align="right">       12.14</td>
    <td align="right">0.299787E+09</td>
    <td align="right">      450.65</td>
    <td align="right">20-DEC-10:09</td>
    <td align="right">       16.05</td>
    <td align="right">        8.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.188257E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.393450E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.718538E+09</td>
    <td align="right">     1502.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.32</td>
    <td align="right">        8.90</td>
    <td align="right">0.289434E+09</td>
    <td align="right">      450.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.05</td>
    <td align="right">        8.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.293062E+10</td>
    <td align="right">     5433.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.30</td>
    <td align="right">       16.79</td>
    <td align="right">0.367319E+09</td>
    <td align="right">      481.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.90</td>
    <td align="right">       23.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.923085E+09</td>
    <td align="right">     3365.53</td>
    <td align="right">11-JAN-14:50</td>
    <td align="right">       23.72</td>
    <td align="right">       11.27</td>
    <td align="right">0.236662E+09</td>
    <td align="right">      341.62</td>
    <td align="right">25-JAN-10:09</td>
    <td align="right">       14.68</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.917539E+09</td>
    <td align="right">     4083.36</td>
    <td align="right">28-FEB-13:00</td>
    <td align="right">       28.90</td>
    <td align="right">       13.82</td>
    <td align="right">0.214312E+09</td>
    <td align="right">      341.67</td>
    <td align="right">28-FEB-08:20</td>
    <td align="right">       21.47</td>
    <td align="right">        9.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.935631E+09</td>
    <td align="right">     2894.66</td>
    <td align="right">14-MAR-14:15</td>
    <td align="right">       27.57</td>
    <td align="right">       13.99</td>
    <td align="right">0.262118E+09</td>
    <td align="right">      341.63</td>
    <td align="right">01-MAR-09:50</td>
    <td align="right">       14.22</td>
    <td align="right">        7.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118176E+10</td>
    <td align="right">     3725.70</td>
    <td align="right">26-APR-16:05</td>
    <td align="right">       36.60</td>
    <td align="right">       17.15</td>
    <td align="right">0.235529E+09</td>
    <td align="right">      341.63</td>
    <td align="right">24-APR-07:19</td>
    <td align="right">       24.63</td>
    <td align="right">       14.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.155084E+10</td>
    <td align="right">     4789.76</td>
    <td align="right">15-MAY-05:02</td>
    <td align="right">       23.22</td>
    <td align="right">       11.61</td>
    <td align="right">0.263142E+09</td>
    <td align="right">      341.63</td>
    <td align="right">12-MAY-07:10</td>
    <td align="right">       22.15</td>
    <td align="right">       11.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.285901E+10</td>
    <td align="right">     5137.07</td>
    <td align="right">05-JUN-05:01</td>
    <td align="right">       26.60</td>
    <td align="right">       16.78</td>
    <td align="right">0.269340E+09</td>
    <td align="right">      395.14</td>
    <td align="right">12-JUN-12:09</td>
    <td align="right">       40.78</td>
    <td align="right">       17.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.287972E+10</td>
    <td align="right">     5055.08</td>
    <td align="right">03-JUL-05:01</td>
    <td align="right">       29.40</td>
    <td align="right">       19.40</td>
    <td align="right">0.249872E+09</td>
    <td align="right">      405.36</td>
    <td align="right">24-JUL-12:09</td>
    <td align="right">       39.50</td>
    <td align="right">       23.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.318428E+10</td>
    <td align="right">     5179.41</td>
    <td align="right">21-AUG-05:01</td>
    <td align="right">       24.40</td>
    <td align="right">       14.71</td>
    <td align="right">0.285273E+09</td>
    <td align="right">      411.08</td>
    <td align="right">08-AUG-12:09</td>
    <td align="right">       41.20</td>
    <td align="right">       23.03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.275917E+10</td>
    <td align="right">     5290.07</td>
    <td align="right">18-SEP-05:01</td>
    <td align="right">       22.20</td>
    <td align="right">       15.17</td>
    <td align="right">0.246067E+09</td>
    <td align="right">      401.84</td>
    <td align="right">29-SEP-15:09</td>
    <td align="right">       40.00</td>
    <td align="right">       19.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.205360E+10</td>
    <td align="right">     5072.33</td>
    <td align="right">02-OCT-05:02</td>
    <td align="right">       22.02</td>
    <td align="right">       11.95</td>
    <td align="right">0.251549E+09</td>
    <td align="right">      366.34</td>
    <td align="right">10-OCT-12:09</td>
    <td align="right">       34.68</td>
    <td align="right">       17.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.153309E+10</td>
    <td align="right">     3908.35</td>
    <td align="right">01-NOV-13:50</td>
    <td align="right">       24.40</td>
    <td align="right">       12.87</td>
    <td align="right">0.246134E+09</td>
    <td align="right">      341.63</td>
    <td align="right">02-NOV-12:09</td>
    <td align="right">       22.62</td>
    <td align="right">       14.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.849807E+09</td>
    <td align="right">     3214.01</td>
    <td align="right">01-DEC-14:30</td>
    <td align="right">       19.45</td>
    <td align="right">       11.66</td>
    <td align="right">0.222748E+09</td>
    <td align="right">      341.62</td>
    <td align="right">20-DEC-09:00</td>
    <td align="right">       15.60</td>
    <td align="right">        8.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.216275E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.298274E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.849807E+09</td>
    <td align="right">     2894.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.45</td>
    <td align="right">       11.27</td>
    <td align="right">0.214312E+09</td>
    <td align="right">      341.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.22</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.318428E+10</td>
    <td align="right">     5290.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.60</td>
    <td align="right">       19.40</td>
    <td align="right">0.285273E+09</td>
    <td align="right">      411.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.20</td>
    <td align="right">       23.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.256934E+09</td>
    <td align="right">      731.08</td>
    <td align="right">11-JAN-16:10</td>
    <td align="right">       23.40</td>
    <td align="right">       11.10</td>
    <td align="right">0.141087E+09</td>
    <td align="right">      202.66</td>
    <td align="right">02-JAN-11:09</td>
    <td align="right">       16.28</td>
    <td align="right">        7.69</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.346134E+09</td>
    <td align="right">     1255.22</td>
    <td align="right">28-FEB-10:22</td>
    <td align="right">       25.80</td>
    <td align="right">       11.74</td>
    <td align="right">0.128957E+09</td>
    <td align="right">      202.66</td>
    <td align="right">01-FEB-09:50</td>
    <td align="right">       15.73</td>
    <td align="right">       13.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.558190E+09</td>
    <td align="right">     1396.57</td>
    <td align="right">16-MAR-09:53</td>
    <td align="right">       22.20</td>
    <td align="right">       10.66</td>
    <td align="right">0.158270E+09</td>
    <td align="right">      202.66</td>
    <td align="right">02-MAR-08:00</td>
    <td align="right">       13.90</td>
    <td align="right">        7.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.879958E+09</td>
    <td align="right">     1928.71</td>
    <td align="right">28-APR-09:33</td>
    <td align="right">       27.07</td>
    <td align="right">       12.65</td>
    <td align="right">0.141347E+09</td>
    <td align="right">      202.66</td>
    <td align="right">24-APR-07:19</td>
    <td align="right">       24.63</td>
    <td align="right">       14.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.118200E+10</td>
    <td align="right">     3304.25</td>
    <td align="right">15-MAY-05:02</td>
    <td align="right">       23.22</td>
    <td align="right">       11.61</td>
    <td align="right">0.156461E+09</td>
    <td align="right">      202.66</td>
    <td align="right">18-MAY-07:10</td>
    <td align="right">       27.48</td>
    <td align="right">       16.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.197473E+10</td>
    <td align="right">     3566.90</td>
    <td align="right">05-JUN-05:01</td>
    <td align="right">       26.60</td>
    <td align="right">       16.78</td>
    <td align="right">0.157869E+09</td>
    <td align="right">      203.35</td>
    <td align="right">12-JUN-09:39</td>
    <td align="right">       34.67</td>
    <td align="right">       15.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.199080E+10</td>
    <td align="right">     3508.69</td>
    <td align="right">03-JUL-05:01</td>
    <td align="right">       29.40</td>
    <td align="right">       19.40</td>
    <td align="right">0.144340E+09</td>
    <td align="right">      220.70</td>
    <td align="right">24-JUL-09:50</td>
    <td align="right">       35.92</td>
    <td align="right">       22.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.209768E+10</td>
    <td align="right">     3585.42</td>
    <td align="right">21-AUG-05:01</td>
    <td align="right">       24.40</td>
    <td align="right">       14.71</td>
    <td align="right">0.165432E+09</td>
    <td align="right">      215.22</td>
    <td align="right">07-AUG-09:50</td>
    <td align="right">       36.93</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.164958E+10</td>
    <td align="right">     3636.68</td>
    <td align="right">18-SEP-05:01</td>
    <td align="right">       22.20</td>
    <td align="right">       15.17</td>
    <td align="right">0.143136E+09</td>
    <td align="right">      202.67</td>
    <td align="right">13-SEP-07:10</td>
    <td align="right">       26.70</td>
    <td align="right">       18.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.953354E+09</td>
    <td align="right">     3462.66</td>
    <td align="right">02-OCT-05:02</td>
    <td align="right">       22.02</td>
    <td align="right">       11.95</td>
    <td align="right">0.148866E+09</td>
    <td align="right">      202.66</td>
    <td align="right">04-OCT-07:10</td>
    <td align="right">       21.70</td>
    <td align="right">       19.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.527209E+09</td>
    <td align="right">     1084.77</td>
    <td align="right">01-NOV-10:02</td>
    <td align="right">       19.78</td>
    <td align="right">       11.17</td>
    <td align="right">0.146812E+09</td>
    <td align="right">      202.66</td>
    <td align="right">13-NOV-08:30</td>
    <td align="right">       20.00</td>
    <td align="right">       11.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.224262E+09</td>
    <td align="right">      683.41</td>
    <td align="right">20-DEC-16:25</td>
    <td align="right">       23.35</td>
    <td align="right">       11.31</td>
    <td align="right">0.132857E+09</td>
    <td align="right">      202.66</td>
    <td align="right">20-DEC-09:00</td>
    <td align="right">       15.60</td>
    <td align="right">        8.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.126408E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.176543E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.224262E+09</td>
    <td align="right">      683.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.78</td>
    <td align="right">       10.66</td>
    <td align="right">0.128957E+09</td>
    <td align="right">      202.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.90</td>
    <td align="right">        7.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.209768E+10</td>
    <td align="right">     3636.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       19.40</td>
    <td align="right">0.165432E+09</td>
    <td align="right">      220.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.93</td>
    <td align="right">       22.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.280900E+09</td>
    <td align="right">     1035.22</td>
    <td align="right">11-JAN-16:43</td>
    <td align="right">       23.80</td>
    <td align="right">       11.35</td>
    <td align="right">0.229396E+09</td>
    <td align="right">      341.62</td>
    <td align="right">11-JAN-10:00</td>
    <td align="right">       19.40</td>
    <td align="right">        9.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.375953E+09</td>
    <td align="right">     1597.75</td>
    <td align="right">28-FEB-16:47</td>
    <td align="right">       31.20</td>
    <td align="right">       14.84</td>
    <td align="right">0.212263E+09</td>
    <td align="right">      341.63</td>
    <td align="right">24-FEB-09:00</td>
    <td align="right">       18.90</td>
    <td align="right">       10.95</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.569732E+09</td>
    <td align="right">     1566.81</td>
    <td align="right">15-MAR-15:53</td>
    <td align="right">       28.30</td>
    <td align="right">       14.13</td>
    <td align="right">0.262936E+09</td>
    <td align="right">      341.62</td>
    <td align="right">24-MAR-09:39</td>
    <td align="right">       18.50</td>
    <td align="right">       10.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.897364E+09</td>
    <td align="right">     2308.66</td>
    <td align="right">27-APR-15:30</td>
    <td align="right">       35.85</td>
    <td align="right">       16.52</td>
    <td align="right">0.236510E+09</td>
    <td align="right">      341.63</td>
    <td align="right">24-APR-07:19</td>
    <td align="right">       24.63</td>
    <td align="right">       14.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.132517E+10</td>
    <td align="right">     4797.53</td>
    <td align="right">15-MAY-05:02</td>
    <td align="right">       23.22</td>
    <td align="right">       11.61</td>
    <td align="right">0.263524E+09</td>
    <td align="right">      341.63</td>
    <td align="right">18-MAY-07:10</td>
    <td align="right">       27.48</td>
    <td align="right">       16.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.251524E+10</td>
    <td align="right">     5136.13</td>
    <td align="right">05-JUN-05:01</td>
    <td align="right">       26.60</td>
    <td align="right">       16.78</td>
    <td align="right">0.266152E+09</td>
    <td align="right">      351.09</td>
    <td align="right">12-JUN-15:20</td>
    <td align="right">       43.13</td>
    <td align="right">       17.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.260339E+10</td>
    <td align="right">     5057.47</td>
    <td align="right">03-JUL-05:01</td>
    <td align="right">       29.40</td>
    <td align="right">       19.40</td>
    <td align="right">0.242810E+09</td>
    <td align="right">      359.78</td>
    <td align="right">24-JUL-15:00</td>
    <td align="right">       42.80</td>
    <td align="right">       23.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.274670E+10</td>
    <td align="right">     5181.74</td>
    <td align="right">21-AUG-05:01</td>
    <td align="right">       24.40</td>
    <td align="right">       14.71</td>
    <td align="right">0.278575E+09</td>
    <td align="right">      355.45</td>
    <td align="right">07-AUG-15:20</td>
    <td align="right">       43.90</td>
    <td align="right">       21.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.206166E+10</td>
    <td align="right">     5281.03</td>
    <td align="right">18-SEP-05:01</td>
    <td align="right">       22.20</td>
    <td align="right">       15.17</td>
    <td align="right">0.241102E+09</td>
    <td align="right">      341.64</td>
    <td align="right">13-SEP-07:10</td>
    <td align="right">       26.70</td>
    <td align="right">       18.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.111582E+10</td>
    <td align="right">     5021.21</td>
    <td align="right">02-OCT-05:02</td>
    <td align="right">       22.02</td>
    <td align="right">       11.95</td>
    <td align="right">0.250387E+09</td>
    <td align="right">      341.63</td>
    <td align="right">04-OCT-07:10</td>
    <td align="right">       21.70</td>
    <td align="right">       19.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.557998E+09</td>
    <td align="right">     1442.57</td>
    <td align="right">01-NOV-15:27</td>
    <td align="right">       25.00</td>
    <td align="right">       11.66</td>
    <td align="right">0.244353E+09</td>
    <td align="right">      341.63</td>
    <td align="right">13-NOV-08:00</td>
    <td align="right">       20.60</td>
    <td align="right">       11.44</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.268366E+09</td>
    <td align="right">      985.27</td>
    <td align="right">20-DEC-16:37</td>
    <td align="right">       23.17</td>
    <td align="right">       11.28</td>
    <td align="right">0.215371E+09</td>
    <td align="right">      341.62</td>
    <td align="right">20-DEC-11:30</td>
    <td align="right">       19.45</td>
    <td align="right">        9.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.153183E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.294338E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.268366E+09</td>
    <td align="right">      985.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.02</td>
    <td align="right">       11.28</td>
    <td align="right">0.212263E+09</td>
    <td align="right">      341.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.50</td>
    <td align="right">        9.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.274670E+10</td>
    <td align="right">     5281.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.85</td>
    <td align="right">       19.40</td>
    <td align="right">0.278575E+09</td>
    <td align="right">      359.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.90</td>
    <td align="right">       23.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_4></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.260869E+09</td>
    <td align="right">     1460.35</td>
    <td align="right">11-JAN-16:33</td>
    <td align="right">       23.70</td>
    <td align="right">       11.29</td>
    <td align="right">0.138504E+09</td>
    <td align="right">      203.17</td>
    <td align="right">26-JAN-11:39</td>
    <td align="right">       18.17</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.313881E+09</td>
    <td align="right">     2006.77</td>
    <td align="right">27-FEB-16:55</td>
    <td align="right">       32.80</td>
    <td align="right">       15.86</td>
    <td align="right">0.127639E+09</td>
    <td align="right">      203.27</td>
    <td align="right">15-FEB-09:50</td>
    <td align="right">       17.02</td>
    <td align="right">       10.55</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.472451E+09</td>
    <td align="right">     1821.14</td>
    <td align="right">14-MAR-15:55</td>
    <td align="right">       28.90</td>
    <td align="right">       14.52</td>
    <td align="right">0.158201E+09</td>
    <td align="right">      203.11</td>
    <td align="right">20-MAR-07:40</td>
    <td align="right">       17.07</td>
    <td align="right">        8.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.693876E+09</td>
    <td align="right">     2257.03</td>
    <td align="right">26-APR-15:57</td>
    <td align="right">       36.70</td>
    <td align="right">       17.15</td>
    <td align="right">0.141692E+09</td>
    <td align="right">      202.66</td>
    <td align="right">04-APR-10:20</td>
    <td align="right">       16.70</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.978817E+09</td>
    <td align="right">     3880.17</td>
    <td align="right">15-MAY-05:02</td>
    <td align="right">       23.22</td>
    <td align="right">       11.61</td>
    <td align="right">0.157520E+09</td>
    <td align="right">      202.75</td>
    <td align="right">05-MAY-07:40</td>
    <td align="right">       16.13</td>
    <td align="right">       13.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.178334E+10</td>
    <td align="right">     4208.02</td>
    <td align="right">05-JUN-05:01</td>
    <td align="right">       26.60</td>
    <td align="right">       16.78</td>
    <td align="right">0.158982E+09</td>
    <td align="right">      206.87</td>
    <td align="right">12-JUN-15:00</td>
    <td align="right">       42.80</td>
    <td align="right">       17.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.186399E+10</td>
    <td align="right">     4141.97</td>
    <td align="right">03-JUL-05:01</td>
    <td align="right">       29.40</td>
    <td align="right">       19.40</td>
    <td align="right">0.144547E+09</td>
    <td align="right">      207.81</td>
    <td align="right">24-JUL-15:00</td>
    <td align="right">       42.80</td>
    <td align="right">       23.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.196880E+10</td>
    <td align="right">     4213.15</td>
    <td align="right">21-AUG-05:01</td>
    <td align="right">       24.40</td>
    <td align="right">       14.71</td>
    <td align="right">0.166154E+09</td>
    <td align="right">      207.65</td>
    <td align="right">07-AUG-15:00</td>
    <td align="right">       43.90</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.150906E+10</td>
    <td align="right">     4266.49</td>
    <td align="right">18-SEP-05:01</td>
    <td align="right">       22.20</td>
    <td align="right">       15.17</td>
    <td align="right">0.144013E+09</td>
    <td align="right">      203.31</td>
    <td align="right">11-SEP-15:00</td>
    <td align="right">       40.00</td>
    <td align="right">       17.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.833324E+09</td>
    <td align="right">     4056.39</td>
    <td align="right">02-OCT-05:02</td>
    <td align="right">       22.02</td>
    <td align="right">       11.95</td>
    <td align="right">0.149261E+09</td>
    <td align="right">      202.66</td>
    <td align="right">04-OCT-07:10</td>
    <td align="right">       21.70</td>
    <td align="right">       19.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.476723E+09</td>
    <td align="right">     1764.47</td>
    <td align="right">01-NOV-15:55</td>
    <td align="right">       24.40</td>
    <td align="right">       11.29</td>
    <td align="right">0.146220E+09</td>
    <td align="right">      203.03</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">       18.22</td>
    <td align="right">       10.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.226810E+09</td>
    <td align="right">     1281.12</td>
    <td align="right">01-DEC-16:23</td>
    <td align="right">       20.85</td>
    <td align="right">       12.26</td>
    <td align="right">0.130366E+09</td>
    <td align="right">      202.69</td>
    <td align="right">20-DEC-10:00</td>
    <td align="right">       18.30</td>
    <td align="right">        9.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.113819E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.176310E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.226810E+09</td>
    <td align="right">     1281.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.85</td>
    <td align="right">       11.29</td>
    <td align="right">0.127639E+09</td>
    <td align="right">      202.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.13</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.196880E+10</td>
    <td align="right">     4266.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.70</td>
    <td align="right">       19.40</td>
    <td align="right">0.166154E+09</td>
    <td align="right">      207.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.90</td>
    <td align="right">       23.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       12.33</td>
    <td align="right">        7.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       12.33</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       10.83</td>
    <td align="right">        6.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       10.83</td>
    <td align="right">        6.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       19.20</td>
    <td align="right">        9.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       19.20</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       13.15</td>
    <td align="right">        9.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       13.15</td>
    <td align="right">        9.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       26.37</td>
    <td align="right">       12.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       26.37</td>
    <td align="right">       12.02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       28.58</td>
    <td align="right">       14.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       28.58</td>
    <td align="right">       14.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       32.77</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       32.77</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       31.33</td>
    <td align="right">       23.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       31.33</td>
    <td align="right">       23.03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.48</td>
    <td align="right">       17.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.48</td>
    <td align="right">       17.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       27.60</td>
    <td align="right">       15.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       27.60</td>
    <td align="right">       15.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       21.18</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       21.18</td>
    <td align="right">       10.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       11.88</td>
    <td align="right">        6.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       11.88</td>
    <td align="right">        6.22</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.83</td>
    <td align="right">        6.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.83</td>
    <td align="right">        6.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.77</td>
    <td align="right">       23.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.77</td>
    <td align="right">       23.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORE_ZN></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   727003.93</td>
    <td align="right">      123.92</td>
    <td align="right">26-JAN-18:02</td>
    <td align="right">       21.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  9419879.70</td>
    <td align="right">      804.40</td>
    <td align="right">27-FEB-18:02</td>
    <td align="right">       30.63</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 16825536.12</td>
    <td align="right">      630.12</td>
    <td align="right">15-MAR-17:12</td>
    <td align="right">       28.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 51291709.82</td>
    <td align="right">     1176.73</td>
    <td align="right">26-APR-17:02</td>
    <td align="right">       35.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 70440315.54</td>
    <td align="right">     1428.68</td>
    <td align="right">15-MAY-17:02</td>
    <td align="right">       39.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.101587E+09</td>
    <td align="right">     1717.53</td>
    <td align="right">27-JUN-17:01</td>
    <td align="right">       43.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 94584872.02</td>
    <td align="right">     1718.22</td>
    <td align="right">14-JUL-17:01</td>
    <td align="right">       43.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.102653E+09</td>
    <td align="right">     1719.57</td>
    <td align="right">07-AUG-17:01</td>
    <td align="right">       43.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 71417493.22</td>
    <td align="right">     1546.19</td>
    <td align="right">01-SEP-17:01</td>
    <td align="right">       41.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 46394155.15</td>
    <td align="right">     1248.27</td>
    <td align="right">10-OCT-17:02</td>
    <td align="right">       36.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  8170191.25</td>
    <td align="right">      327.01</td>
    <td align="right">20-NOV-18:03</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    25285.47</td>
    <td align="right">       44.49</td>
    <td align="right">20-DEC-18:03</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.573536E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    25285.47</td>
    <td align="right">       44.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102653E+09</td>
    <td align="right">     1719.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.173704E+09</td>
    <td align="right">     6627.33</td>
    <td align="right">31-JAN-06:02</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.128532E+09</td>
    <td align="right">     6726.21</td>
    <td align="right">10-FEB-06:02</td>
    <td align="right">        3.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.111129E+09</td>
    <td align="right">     4833.91</td>
    <td align="right">06-MAR-06:03</td>
    <td align="right">        7.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 73348289.46</td>
    <td align="right">     6883.65</td>
    <td align="right">03-APR-05:03</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 65712080.48</td>
    <td align="right">     1101.97</td>
    <td align="right">15-MAY-17:11</td>
    <td align="right">       39.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 78040359.15</td>
    <td align="right">     1253.20</td>
    <td align="right">27-JUN-17:01</td>
    <td align="right">       43.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 71084166.35</td>
    <td align="right">     1251.04</td>
    <td align="right">14-JUL-17:01</td>
    <td align="right">       43.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 77351291.57</td>
    <td align="right">     1238.65</td>
    <td align="right">07-AUG-17:01</td>
    <td align="right">       43.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 55436429.12</td>
    <td align="right">     1125.52</td>
    <td align="right">01-SEP-17:01</td>
    <td align="right">       41.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 45142310.74</td>
    <td align="right">      940.41</td>
    <td align="right">10-OCT-17:02</td>
    <td align="right">       36.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 40406459.23</td>
    <td align="right">     1382.02</td>
    <td align="right">30-NOV-07:10</td>
    <td align="right">        8.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.189517E+09</td>
    <td align="right">     5079.62</td>
    <td align="right">26-DEC-06:02</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.110940E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40406459.23</td>
    <td align="right">      940.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.189517E+09</td>
    <td align="right">     6883.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 24298596.53</td>
    <td align="right">     4455.76</td>
    <td align="right">31-JAN-06:02</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 21453372.20</td>
    <td align="right">     4511.97</td>
    <td align="right">10-FEB-06:02</td>
    <td align="right">        3.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 20877519.33</td>
    <td align="right">     3396.19</td>
    <td align="right">06-MAR-06:03</td>
    <td align="right">        7.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 32777268.91</td>
    <td align="right">     4385.16</td>
    <td align="right">03-APR-05:03</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 37750341.47</td>
    <td align="right">      714.21</td>
    <td align="right">15-MAY-17:11</td>
    <td align="right">       39.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 50541231.70</td>
    <td align="right">      839.19</td>
    <td align="right">27-JUN-17:11</td>
    <td align="right">       43.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 46894418.31</td>
    <td align="right">      820.07</td>
    <td align="right">14-JUL-17:01</td>
    <td align="right">       43.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 51439565.90</td>
    <td align="right">      826.94</td>
    <td align="right">08-AUG-17:11</td>
    <td align="right">       42.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 37634919.42</td>
    <td align="right">      763.48</td>
    <td align="right">01-SEP-17:11</td>
    <td align="right">       40.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 27870091.58</td>
    <td align="right">      619.24</td>
    <td align="right">10-OCT-17:02</td>
    <td align="right">       36.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 11459759.35</td>
    <td align="right">      244.63</td>
    <td align="right">06-NOV-18:25</td>
    <td align="right">       23.85</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 26366142.50</td>
    <td align="right">     4527.26</td>
    <td align="right">26-DEC-06:02</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.389363E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11459759.35</td>
    <td align="right">      244.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 51439565.90</td>
    <td align="right">     4527.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 42966873.59</td>
    <td align="right">     6639.73</td>
    <td align="right">31-JAN-06:02</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 34493417.89</td>
    <td align="right">     6724.26</td>
    <td align="right">10-FEB-06:02</td>
    <td align="right">        3.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 29701582.47</td>
    <td align="right">     4827.22</td>
    <td align="right">06-MAR-06:03</td>
    <td align="right">        7.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 49501989.89</td>
    <td align="right">     6883.47</td>
    <td align="right">03-APR-05:03</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 57897415.20</td>
    <td align="right">     1130.46</td>
    <td align="right">15-MAY-17:11</td>
    <td align="right">       39.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 80324174.53</td>
    <td align="right">     1341.74</td>
    <td align="right">27-JUN-17:11</td>
    <td align="right">       43.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 74483575.82</td>
    <td align="right">     1337.42</td>
    <td align="right">14-JUL-17:01</td>
    <td align="right">       43.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 81499811.25</td>
    <td align="right">     1336.64</td>
    <td align="right">07-AUG-17:01</td>
    <td align="right">       43.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 58676874.34</td>
    <td align="right">     1214.42</td>
    <td align="right">01-SEP-17:11</td>
    <td align="right">       40.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 42232029.18</td>
    <td align="right">      997.27</td>
    <td align="right">10-OCT-17:02</td>
    <td align="right">       36.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 14472218.87</td>
    <td align="right">      334.15</td>
    <td align="right">06-NOV-18:25</td>
    <td align="right">       23.85</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 49212793.50</td>
    <td align="right">     6759.21</td>
    <td align="right">26-DEC-06:02</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.615463E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 14472218.87</td>
    <td align="right">      334.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 81499811.25</td>
    <td align="right">     6883.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_4></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 26459451.15</td>
    <td align="right">     4517.61</td>
    <td align="right">31-JAN-06:02</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 25851127.71</td>
    <td align="right">     5068.37</td>
    <td align="right">10-FEB-06:02</td>
    <td align="right">        3.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 22675697.18</td>
    <td align="right">     3854.30</td>
    <td align="right">07-MAR-06:02</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 33418166.63</td>
    <td align="right">     4160.27</td>
    <td align="right">03-APR-05:03</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 36892560.58</td>
    <td align="right">      715.77</td>
    <td align="right">15-MAY-17:11</td>
    <td align="right">       39.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 39669315.49</td>
    <td align="right">      843.70</td>
    <td align="right">27-JUN-17:11</td>
    <td align="right">       43.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 36804599.62</td>
    <td align="right">      844.06</td>
    <td align="right">25-JUL-17:11</td>
    <td align="right">       42.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 40504052.80</td>
    <td align="right">      839.04</td>
    <td align="right">08-AUG-17:11</td>
    <td align="right">       42.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 33772887.99</td>
    <td align="right">      770.58</td>
    <td align="right">01-SEP-17:11</td>
    <td align="right">       40.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 28525365.00</td>
    <td align="right">      624.37</td>
    <td align="right">13-OCT-17:12</td>
    <td align="right">       35.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 16965309.77</td>
    <td align="right">      285.90</td>
    <td align="right">06-NOV-18:25</td>
    <td align="right">       23.85</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 27320066.68</td>
    <td align="right">     5084.02</td>
    <td align="right">26-DEC-06:02</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.368859E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 16965309.77</td>
    <td align="right">      285.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 40504052.80</td>
    <td align="right">     5084.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       12.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       10.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       19.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       13.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       26.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       32.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       31.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       27.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       21.18</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       11.88</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORE_ZN></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - ELECTRIC_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.864651E+09</td>
    <td align="right">      889.59</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.118664E+10</td>
    <td align="right">      973.59</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.782171E+09</td>
    <td align="right">      889.59</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.107295E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.938781E+09</td>
    <td align="right">      889.59</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.125726E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.824803E+09</td>
    <td align="right">      889.59</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.113697E+10</td>
    <td align="right">      973.59</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.901716E+09</td>
    <td align="right">      889.59</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.122195E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.898932E+09</td>
    <td align="right">      889.59</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.120759E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.827587E+09</td>
    <td align="right">      889.59</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.115133E+10</td>
    <td align="right">      973.59</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.938781E+09</td>
    <td align="right">      889.59</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.125726E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.824803E+09</td>
    <td align="right">      889.59</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.113697E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.864651E+09</td>
    <td align="right">      889.59</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.118664E+10</td>
    <td align="right">      973.59</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.861868E+09</td>
    <td align="right">      889.59</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.117228E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.827587E+09</td>
    <td align="right">      889.59</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.115133E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.103563E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.141392E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.782171E+09</td>
    <td align="right">      889.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107295E+10</td>
    <td align="right">      973.59</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.938781E+09</td>
    <td align="right">      889.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.125726E+10</td>
    <td align="right">      973.59</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - ELECTRIC_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.537232E+09</td>
    <td align="right">      674.37</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.899552E+09</td>
    <td align="right">      738.04</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.486991E+09</td>
    <td align="right">      674.37</td>
    <td align="right">08-FEB-16:40</td>
    <td align="right">0.813362E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.586548E+09</td>
    <td align="right">      674.37</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.953087E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.530135E+09</td>
    <td align="right">      674.37</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.861900E+09</td>
    <td align="right">      738.04</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.593414E+09</td>
    <td align="right">      674.37</td>
    <td align="right">02-MAY-07:10</td>
    <td align="right">0.926320E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.595144E+09</td>
    <td align="right">      620.44</td>
    <td align="right">08-JUN-07:10</td>
    <td align="right">0.915434E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.539189E+09</td>
    <td align="right">      674.37</td>
    <td align="right">12-JUL-07:10</td>
    <td align="right">0.872785E+09</td>
    <td align="right">      738.04</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.601429E+09</td>
    <td align="right">      674.37</td>
    <td align="right">03-AUG-07:10</td>
    <td align="right">0.953087E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.520449E+09</td>
    <td align="right">      674.37</td>
    <td align="right">13-SEP-07:10</td>
    <td align="right">0.861900E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.537716E+09</td>
    <td align="right">      674.37</td>
    <td align="right">03-OCT-15:20</td>
    <td align="right">0.899552E+09</td>
    <td align="right">      738.04</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.532419E+09</td>
    <td align="right">      674.37</td>
    <td align="right">03-NOV-07:10</td>
    <td align="right">0.888667E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.523333E+09</td>
    <td align="right">      674.37</td>
    <td align="right">04-DEC-08:09</td>
    <td align="right">0.872785E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.658400E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107184E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.486991E+09</td>
    <td align="right">      620.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.813362E+09</td>
    <td align="right">      738.04</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.601429E+09</td>
    <td align="right">      674.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.953087E+09</td>
    <td align="right">      738.04</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - ELECTRIC_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.349231E+09</td>
    <td align="right">      400.05</td>
    <td align="right">02-JAN-15:30</td>
    <td align="right">0.533626E+09</td>
    <td align="right">      437.82</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.312797E+09</td>
    <td align="right">      400.05</td>
    <td align="right">01-FEB-16:10</td>
    <td align="right">0.482497E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.368029E+09</td>
    <td align="right">      400.05</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.320139E+09</td>
    <td align="right">      400.05</td>
    <td align="right">10-APR-15:09</td>
    <td align="right">0.511290E+09</td>
    <td align="right">      437.82</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.348367E+09</td>
    <td align="right">      368.05</td>
    <td align="right">03-MAY-15:00</td>
    <td align="right">0.549505E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.346052E+09</td>
    <td align="right">      364.03</td>
    <td align="right">01-JUN-12:09</td>
    <td align="right">0.543047E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.318960E+09</td>
    <td align="right">      368.05</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">0.517747E+09</td>
    <td align="right">      437.82</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.362340E+09</td>
    <td align="right">      400.05</td>
    <td align="right">03-AUG-07:10</td>
    <td align="right">0.565383E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.324654E+09</td>
    <td align="right">      400.05</td>
    <td align="right">05-SEP-15:39</td>
    <td align="right">0.511290E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.341080E+09</td>
    <td align="right">      400.05</td>
    <td align="right">03-OCT-15:09</td>
    <td align="right">0.533626E+09</td>
    <td align="right">      437.82</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.347404E+09</td>
    <td align="right">      400.05</td>
    <td align="right">01-NOV-14:20</td>
    <td align="right">0.527169E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.338335E+09</td>
    <td align="right">      400.05</td>
    <td align="right">01-DEC-15:39</td>
    <td align="right">0.517747E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.407739E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.635831E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.312797E+09</td>
    <td align="right">      364.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.482497E+09</td>
    <td align="right">      437.82</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.368029E+09</td>
    <td align="right">      400.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.565383E+09</td>
    <td align="right">      437.82</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - ELECTRIC_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.635049E+09</td>
    <td align="right">      674.37</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.899552E+09</td>
    <td align="right">      738.04</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.564864E+09</td>
    <td align="right">      674.37</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.813362E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.664256E+09</td>
    <td align="right">      674.37</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.953087E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.574877E+09</td>
    <td align="right">      674.37</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.861900E+09</td>
    <td align="right">      738.04</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.614322E+09</td>
    <td align="right">      674.37</td>
    <td align="right">04-MAY-07:10</td>
    <td align="right">0.926320E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.600296E+09</td>
    <td align="right">      613.65</td>
    <td align="right">01-JUN-09:39</td>
    <td align="right">0.915434E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.556231E+09</td>
    <td align="right">      674.37</td>
    <td align="right">18-JUL-07:10</td>
    <td align="right">0.872785E+09</td>
    <td align="right">      738.04</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.641393E+09</td>
    <td align="right">      674.37</td>
    <td align="right">03-AUG-07:10</td>
    <td align="right">0.953087E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.584907E+09</td>
    <td align="right">      674.37</td>
    <td align="right">07-SEP-07:10</td>
    <td align="right">0.861900E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.621198E+09</td>
    <td align="right">      674.37</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.899552E+09</td>
    <td align="right">      738.04</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.633737E+09</td>
    <td align="right">      674.37</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.888667E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.612391E+09</td>
    <td align="right">      674.37</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.872785E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.730352E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107184E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.556231E+09</td>
    <td align="right">      613.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.813362E+09</td>
    <td align="right">      738.04</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.664256E+09</td>
    <td align="right">      674.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.953087E+09</td>
    <td align="right">      738.04</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_4></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - ELECTRIC_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.349268E+09</td>
    <td align="right">      400.05</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.533626E+09</td>
    <td align="right">      437.82</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.313728E+09</td>
    <td align="right">      400.05</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.482497E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.371256E+09</td>
    <td align="right">      400.05</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.325905E+09</td>
    <td align="right">      400.05</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.511290E+09</td>
    <td align="right">      437.82</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.353170E+09</td>
    <td align="right">      400.05</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.549505E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.350261E+09</td>
    <td align="right">      400.05</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.543047E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.323007E+09</td>
    <td align="right">      400.05</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.517747E+09</td>
    <td align="right">      437.82</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.366076E+09</td>
    <td align="right">      400.05</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.565383E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.329067E+09</td>
    <td align="right">      400.05</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.511290E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.346939E+09</td>
    <td align="right">      400.05</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.533626E+09</td>
    <td align="right">      437.82</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.347285E+09</td>
    <td align="right">      400.05</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.527169E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.337243E+09</td>
    <td align="right">      400.05</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.517747E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.411320E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.635831E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.313728E+09</td>
    <td align="right">      400.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.482497E+09</td>
    <td align="right">      437.82</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.371256E+09</td>
    <td align="right">      400.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.565383E+09</td>
    <td align="right">      437.82</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORE_ZN></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SPACE LOADS_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.790646E+09</td>
    <td align="right">0.864651E+09</td>
    <td align="right">0.118664E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.715347E+09</td>
    <td align="right">0.782171E+09</td>
    <td align="right">0.107295E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.865946E+09</td>
    <td align="right">0.938781E+09</td>
    <td align="right">0.125726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.752997E+09</td>
    <td align="right">0.824803E+09</td>
    <td align="right">0.113697E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.828296E+09</td>
    <td align="right">0.901716E+09</td>
    <td align="right">0.122195E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.828296E+09</td>
    <td align="right">0.898932E+09</td>
    <td align="right">0.120759E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.752997E+09</td>
    <td align="right">0.827587E+09</td>
    <td align="right">0.115133E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.865946E+09</td>
    <td align="right">0.938781E+09</td>
    <td align="right">0.125726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.752997E+09</td>
    <td align="right">0.824803E+09</td>
    <td align="right">0.113697E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.790646E+09</td>
    <td align="right">0.864651E+09</td>
    <td align="right">0.118664E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.790646E+09</td>
    <td align="right">0.861868E+09</td>
    <td align="right">0.117228E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.752997E+09</td>
    <td align="right">0.827587E+09</td>
    <td align="right">0.115133E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.948776E+10</td>
    <td align="right">0.103563E+11</td>
    <td align="right">0.141392E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.715347E+09</td>
    <td align="right">0.782171E+09</td>
    <td align="right">0.107295E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.865946E+09</td>
    <td align="right">0.938781E+09</td>
    <td align="right">0.125726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SPACE LOADS_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.599361E+09</td>
    <td align="right">0.537232E+09</td>
    <td align="right">0.899552E+09</td>
    <td align="right">      276.75</td>
    <td align="right">0.594557E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.542279E+09</td>
    <td align="right">0.486991E+09</td>
    <td align="right">0.813362E+09</td>
    <td align="right"> 29617604.25</td>
    <td align="right">0.425174E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.656443E+09</td>
    <td align="right">0.586548E+09</td>
    <td align="right">0.953087E+09</td>
    <td align="right"> 23760627.16</td>
    <td align="right">0.403442E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.530135E+09</td>
    <td align="right">0.861900E+09</td>
    <td align="right">0.206306E+09</td>
    <td align="right">0.170295E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.627902E+09</td>
    <td align="right">0.593414E+09</td>
    <td align="right">0.926320E+09</td>
    <td align="right">0.336365E+09</td>
    <td align="right"> 84529561.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.627902E+09</td>
    <td align="right">0.595144E+09</td>
    <td align="right">0.915434E+09</td>
    <td align="right">0.626914E+09</td>
    <td align="right">   338173.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.539189E+09</td>
    <td align="right">0.872785E+09</td>
    <td align="right">0.680840E+09</td>
    <td align="right">  1014143.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.656443E+09</td>
    <td align="right">0.601429E+09</td>
    <td align="right">0.953087E+09</td>
    <td align="right">0.602419E+09</td>
    <td align="right">   690423.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.520449E+09</td>
    <td align="right">0.861900E+09</td>
    <td align="right">0.372868E+09</td>
    <td align="right"> 11496060.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.599361E+09</td>
    <td align="right">0.537716E+09</td>
    <td align="right">0.899552E+09</td>
    <td align="right">0.194060E+09</td>
    <td align="right">0.107204E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.599361E+09</td>
    <td align="right">0.532419E+09</td>
    <td align="right">0.888667E+09</td>
    <td align="right">  8107973.87</td>
    <td align="right">0.270025E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.523333E+09</td>
    <td align="right">0.872785E+09</td>
    <td align="right">     1020.19</td>
    <td align="right">0.651808E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.719233E+10</td>
    <td align="right">0.658400E+10</td>
    <td align="right">0.107184E+11</td>
    <td align="right">0.308126E+10</td>
    <td align="right">0.272057E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.542279E+09</td>
    <td align="right">0.486991E+09</td>
    <td align="right">0.813362E+09</td>
    <td align="right">      276.75</td>
    <td align="right">   338173.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.656443E+09</td>
    <td align="right">0.601429E+09</td>
    <td align="right">0.953087E+09</td>
    <td align="right">0.680840E+09</td>
    <td align="right">0.651808E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SPACE LOADS_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.355549E+09</td>
    <td align="right">0.349231E+09</td>
    <td align="right">0.533626E+09</td>
    <td align="right">    53225.71</td>
    <td align="right"> 78931646.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.321687E+09</td>
    <td align="right">0.312797E+09</td>
    <td align="right">0.482497E+09</td>
    <td align="right">  1948629.11</td>
    <td align="right"> 62367054.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.389411E+09</td>
    <td align="right">0.368029E+09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">  2311446.80</td>
    <td align="right"> 50120739.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.320139E+09</td>
    <td align="right">0.511290E+09</td>
    <td align="right"> 25351786.60</td>
    <td align="right"> 39416160.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.372480E+09</td>
    <td align="right">0.348367E+09</td>
    <td align="right">0.549505E+09</td>
    <td align="right"> 43994105.21</td>
    <td align="right"> 17052783.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.372480E+09</td>
    <td align="right">0.346052E+09</td>
    <td align="right">0.543047E+09</td>
    <td align="right"> 67782888.50</td>
    <td align="right">   239662.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.318960E+09</td>
    <td align="right">0.517747E+09</td>
    <td align="right">0.101637E+09</td>
    <td align="right">   711989.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.389411E+09</td>
    <td align="right">0.362340E+09</td>
    <td align="right">0.565383E+09</td>
    <td align="right"> 55085695.82</td>
    <td align="right">   534071.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.324654E+09</td>
    <td align="right">0.511290E+09</td>
    <td align="right"> 25309017.03</td>
    <td align="right">  3180962.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.355549E+09</td>
    <td align="right">0.341080E+09</td>
    <td align="right">0.533626E+09</td>
    <td align="right"> 14728136.01</td>
    <td align="right"> 18613952.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.355549E+09</td>
    <td align="right">0.347404E+09</td>
    <td align="right">0.527169E+09</td>
    <td align="right">  1024626.59</td>
    <td align="right"> 37515290.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.338335E+09</td>
    <td align="right">0.517747E+09</td>
    <td align="right">       75.07</td>
    <td align="right"> 86448242.84</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.426659E+10</td>
    <td align="right">0.407739E+10</td>
    <td align="right">0.635831E+10</td>
    <td align="right">0.339226E+09</td>
    <td align="right">0.395133E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.321687E+09</td>
    <td align="right">0.312797E+09</td>
    <td align="right">0.482497E+09</td>
    <td align="right">       75.07</td>
    <td align="right">   239662.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.389411E+09</td>
    <td align="right">0.368029E+09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">0.101637E+09</td>
    <td align="right"> 86448242.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SPACE LOADS_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.599361E+09</td>
    <td align="right">0.635049E+09</td>
    <td align="right">0.899552E+09</td>
    <td align="right">   135183.49</td>
    <td align="right">0.115135E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.542279E+09</td>
    <td align="right">0.564864E+09</td>
    <td align="right">0.813362E+09</td>
    <td align="right">  3737591.78</td>
    <td align="right"> 89546890.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.656443E+09</td>
    <td align="right">0.664256E+09</td>
    <td align="right">0.953087E+09</td>
    <td align="right">  4728957.23</td>
    <td align="right"> 72334793.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.574877E+09</td>
    <td align="right">0.861900E+09</td>
    <td align="right"> 42248915.39</td>
    <td align="right"> 55900899.34</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.627902E+09</td>
    <td align="right">0.614322E+09</td>
    <td align="right">0.926320E+09</td>
    <td align="right"> 71168064.44</td>
    <td align="right"> 23642685.78</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.627902E+09</td>
    <td align="right">0.600296E+09</td>
    <td align="right">0.915434E+09</td>
    <td align="right">0.105712E+09</td>
    <td align="right">   284327.79</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.556231E+09</td>
    <td align="right">0.872785E+09</td>
    <td align="right">0.155984E+09</td>
    <td align="right">   947233.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.656443E+09</td>
    <td align="right">0.641393E+09</td>
    <td align="right">0.953087E+09</td>
    <td align="right"> 85995613.50</td>
    <td align="right">   620163.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.584907E+09</td>
    <td align="right">0.861900E+09</td>
    <td align="right"> 40748602.89</td>
    <td align="right">  4215107.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.599361E+09</td>
    <td align="right">0.621198E+09</td>
    <td align="right">0.899552E+09</td>
    <td align="right"> 25228742.22</td>
    <td align="right"> 25576054.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.599361E+09</td>
    <td align="right">0.633737E+09</td>
    <td align="right">0.888667E+09</td>
    <td align="right">  2355500.09</td>
    <td align="right"> 53482924.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.612391E+09</td>
    <td align="right">0.872785E+09</td>
    <td align="right">      661.50</td>
    <td align="right">0.125512E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.719233E+10</td>
    <td align="right">0.730352E+10</td>
    <td align="right">0.107184E+11</td>
    <td align="right">0.538044E+09</td>
    <td align="right">0.567198E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.542279E+09</td>
    <td align="right">0.556231E+09</td>
    <td align="right">0.813362E+09</td>
    <td align="right">      661.50</td>
    <td align="right">   284327.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.656443E+09</td>
    <td align="right">0.664256E+09</td>
    <td align="right">0.953087E+09</td>
    <td align="right">0.155984E+09</td>
    <td align="right">0.125512E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_4></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SPACE LOADS_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.355549E+09</td>
    <td align="right">0.349268E+09</td>
    <td align="right">0.533626E+09</td>
    <td align="right">    48557.85</td>
    <td align="right"> 80208930.62</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.321687E+09</td>
    <td align="right">0.313728E+09</td>
    <td align="right">0.482497E+09</td>
    <td align="right">  1915867.49</td>
    <td align="right"> 62378203.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.389411E+09</td>
    <td align="right">0.371256E+09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">  1692573.71</td>
    <td align="right"> 51705216.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.325905E+09</td>
    <td align="right">0.511290E+09</td>
    <td align="right"> 23459469.43</td>
    <td align="right"> 41601102.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.372480E+09</td>
    <td align="right">0.353170E+09</td>
    <td align="right">0.549505E+09</td>
    <td align="right"> 39523192.74</td>
    <td align="right"> 18021455.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.372480E+09</td>
    <td align="right">0.350261E+09</td>
    <td align="right">0.543047E+09</td>
    <td align="right"> 64749302.18</td>
    <td align="right">   325414.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.323007E+09</td>
    <td align="right">0.517747E+09</td>
    <td align="right"> 98615532.57</td>
    <td align="right">   808731.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.389411E+09</td>
    <td align="right">0.366076E+09</td>
    <td align="right">0.565383E+09</td>
    <td align="right"> 53179726.67</td>
    <td align="right">   584628.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.329067E+09</td>
    <td align="right">0.511290E+09</td>
    <td align="right"> 23716717.41</td>
    <td align="right">  3450625.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.355549E+09</td>
    <td align="right">0.346939E+09</td>
    <td align="right">0.533626E+09</td>
    <td align="right"> 14019523.31</td>
    <td align="right"> 19140865.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.355549E+09</td>
    <td align="right">0.347285E+09</td>
    <td align="right">0.527169E+09</td>
    <td align="right">  1121294.02</td>
    <td align="right"> 38273856.42</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.337243E+09</td>
    <td align="right">0.517747E+09</td>
    <td align="right">       75.18</td>
    <td align="right"> 87717604.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.426659E+10</td>
    <td align="right">0.411320E+10</td>
    <td align="right">0.635831E+10</td>
    <td align="right">0.322042E+09</td>
    <td align="right">0.404217E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.321687E+09</td>
    <td align="right">0.313728E+09</td>
    <td align="right">0.482497E+09</td>
    <td align="right">       75.18</td>
    <td align="right">   325414.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.389411E+09</td>
    <td align="right">0.371256E+09</td>
    <td align="right">0.565383E+09</td>
    <td align="right"> 98615532.57</td>
    <td align="right"> 87717604.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::ATTIC></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SPACE LOADS_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.160427E+10</td>
    <td align="right">0.217542E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109941E+10</td>
    <td align="right">0.254507E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.121889E+10</td>
    <td align="right">0.367049E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.118643E+10</td>
    <td align="right">0.420621E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.108575E+10</td>
    <td align="right">0.477272E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109367E+10</td>
    <td align="right">0.474937E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.803383E+09</td>
    <td align="right">0.457782E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.108252E+10</td>
    <td align="right">0.434677E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.125546E+10</td>
    <td align="right">0.380703E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.142262E+10</td>
    <td align="right">0.295465E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.151644E+10</td>
    <td align="right">0.231970E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.129455E+10</td>
    <td align="right">0.216319E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.146634E+11</td>
    <td align="right">0.422884E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.803383E+09</td>
    <td align="right">0.216319E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.160427E+10</td>
    <td align="right">0.477272E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.678843E+10</td>
    <td align="right">     6363.73</td>
    <td align="right">10-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.612522E+10</td>
    <td align="right">     6363.73</td>
    <td align="right">08-FEB-16:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.722307E+10</td>
    <td align="right">     6363.73</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.645921E+10</td>
    <td align="right">     6291.70</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.698459E+10</td>
    <td align="right">     6331.74</td>
    <td align="right">04-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.691524E+10</td>
    <td align="right">     6170.27</td>
    <td align="right">01-JUN-12:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.649737E+10</td>
    <td align="right">     6331.74</td>
    <td align="right">18-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.720422E+10</td>
    <td align="right">     6363.73</td>
    <td align="right">03-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.646723E+10</td>
    <td align="right">     6327.71</td>
    <td align="right">13-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.676458E+10</td>
    <td align="right">     6363.73</td>
    <td align="right">03-OCT-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.672667E+10</td>
    <td align="right">     6363.73</td>
    <td align="right">03-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.657129E+10</td>
    <td align="right">     6363.73</td>
    <td align="right">04-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.807271E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.612522E+10</td>
    <td align="right">     6170.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.722307E+10</td>
    <td align="right">     6363.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [J]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.273543E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.604395E+09</td>
    <td align="right">0.405300E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.160400E+10</td>
    <td align="right">        0.02</td>
    <td align="right">0.150200E+09</td>
    <td align="right">0.429431E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.246055E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.498863E+09</td>
    <td align="right">0.366466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.145124E+10</td>
    <td align="right">        0.02</td>
    <td align="right"> 96158350.99</td>
    <td align="right">0.643206E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.138136E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.292887E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.493111E+09</td>
    <td align="right">0.429420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.175677E+10</td>
    <td align="right">        0.02</td>
    <td align="right"> 59536150.90</td>
    <td align="right">0.848559E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.257586E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.420634E+09</td>
    <td align="right">0.388335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.152762E+10</td>
    <td align="right">        0.02</td>
    <td align="right"> 20849619.26</td>
    <td align="right">0.159905E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148003E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.281099E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.384154E+09</td>
    <td align="right">0.417360E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.168038E+10</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.234709E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.279069E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.351912E+09</td>
    <td align="right">0.412456E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.168704E+10</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.439021E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148003E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.256497E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.373365E+09</td>
    <td align="right">0.393240E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.154616E+10</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.479465E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.291002E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.413758E+09</td>
    <td align="right">0.429420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.176444E+10</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.501555E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.258388E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.450425E+09</td>
    <td align="right">0.388335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.153148E+10</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.358224E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148003E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.271158E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.524204E+09</td>
    <td align="right">0.405300E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.160436E+10</td>
    <td align="right">        0.02</td>
    <td align="right">  1185375.38</td>
    <td align="right">0.217143E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.272271E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.569340E+09</td>
    <td align="right">0.400396E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.160400E+10</td>
    <td align="right">        0.02</td>
    <td align="right"> 13873010.09</td>
    <td align="right">0.107436E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148003E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.263889E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.621634E+09</td>
    <td align="right">0.393240E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.152762E+10</td>
    <td align="right">        0.02</td>
    <td align="right">0.177798E+09</td>
    <td align="right">0.333181E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.324344E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.570579E+10</td>
    <td align="right">0.482927E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.192851E+11</td>
    <td align="right">        0.24</td>
    <td align="right">0.519601E+09</td>
    <td align="right">0.272290E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.180071E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.246055E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.351912E+09</td>
    <td align="right">0.366466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.145124E+10</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.333181E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.138136E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.292887E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.621634E+09</td>
    <td align="right">0.429420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.176444E+10</td>
    <td align="right">        0.02</td>
    <td align="right">0.177798E+09</td>
    <td align="right">0.501555E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [Invalid/Undefined]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1335157.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2571911.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1516201.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2916075.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8339345.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2916075.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PEAK ENERGY END-USE - ELECTRICITY PART 1_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY {Maximum}[W]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3038.42</td>
    <td align="right">10-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">      611.30</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     3325.31</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1632.07</td>
    <td align="right">02-JAN-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">18-JAN-10:39</td>
    <td align="right">     2762.49</td>
    <td align="right">31-JAN-07:19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3038.42</td>
    <td align="right">08-FEB-16:40</td>
    <td align="right">        0.00</td>
    <td align="right">      611.30</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">     3325.31</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1632.07</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">     2844.78</td>
    <td align="right">10-FEB-07:19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3038.42</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">      611.30</td>
    <td align="right">01-MAR-06:10</td>
    <td align="right">     3325.31</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1632.07</td>
    <td align="right">01-MAR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-09:39</td>
    <td align="right">     2426.83</td>
    <td align="right">07-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2966.39</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      611.30</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">     3325.31</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1632.07</td>
    <td align="right">03-APR-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">04-APR-08:39</td>
    <td align="right">     2325.66</td>
    <td align="right">03-APR-05:30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     3006.43</td>
    <td align="right">04-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      611.30</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">     3325.31</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1632.07</td>
    <td align="right">01-MAY-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">04-MAY-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2844.96</td>
    <td align="right">29-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      611.30</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">     3325.31</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1632.07</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">12-JUN-17:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     3006.43</td>
    <td align="right">18-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      611.30</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">     3325.31</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1632.07</td>
    <td align="right">03-JUL-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">03-JUL-17:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3038.42</td>
    <td align="right">03-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      611.30</td>
    <td align="right">01-AUG-05:10</td>
    <td align="right">     3325.31</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1632.07</td>
    <td align="right">01-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-17:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     3002.41</td>
    <td align="right">13-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      611.30</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">     3325.31</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1632.07</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-17:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3038.42</td>
    <td align="right">03-OCT-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">      611.30</td>
    <td align="right">01-OCT-05:10</td>
    <td align="right">     3325.31</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1632.07</td>
    <td align="right">02-OCT-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">05-OCT-09:39</td>
    <td align="right">      286.95</td>
    <td align="right">30-OCT-06:19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3038.42</td>
    <td align="right">03-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      611.30</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">     3325.31</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1632.07</td>
    <td align="right">01-NOV-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">09-NOV-09:09</td>
    <td align="right">      573.41</td>
    <td align="right">27-NOV-07:19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3038.42</td>
    <td align="right">04-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">      611.30</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">     3325.31</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1632.07</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">     2585.00</td>
    <td align="right">26-DEC-07:19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2844.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      611.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3325.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1632.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3038.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      611.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3325.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1632.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2844.78</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PEAK ELECTRICAL DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111058E+11</td>
    <td align="right">   10337.950</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">    2793.793</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    2015.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101960E+11</td>
    <td align="right">   11838.143</td>
    <td align="right">27-FEB-16:30</td>
    <td align="right">    2748.225</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    3561.537</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.119104E+11</td>
    <td align="right">   11100.248</td>
    <td align="right">14-MAR-15:00</td>
    <td align="right">    2651.492</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    2920.375</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115074E+11</td>
    <td align="right">   12579.148</td>
    <td align="right">26-APR-15:00</td>
    <td align="right">    2604.353</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    4446.413</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.129256E+11</td>
    <td align="right">   13437.228</td>
    <td align="right">15-MAY-15:00</td>
    <td align="right">    2718.996</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    5189.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.148244E+11</td>
    <td align="right">   14937.120</td>
    <td align="right">27-JUN-15:00</td>
    <td align="right">    2772.924</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    6635.815</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.147409E+11</td>
    <td align="right">   14982.506</td>
    <td align="right">05-JUL-15:00</td>
    <td align="right">    2772.924</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    6681.201</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.159273E+11</td>
    <td align="right">   15060.757</td>
    <td align="right">07-AUG-15:20</td>
    <td align="right">    2718.996</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    6813.379</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.135114E+11</td>
    <td align="right">   14499.800</td>
    <td align="right">01-SEP-15:00</td>
    <td align="right">    2658.281</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    6313.138</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125951E+11</td>
    <td align="right">   13218.013</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">    2655.519</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    5034.112</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114683E+11</td>
    <td align="right">   10936.777</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">    2748.225</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    2660.170</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107609E+11</td>
    <td align="right">   10125.785</td>
    <td align="right">20-DEC-16:00</td>
    <td align="right">    2883.737</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    1713.667</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151474E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101960E+11</td>
    <td align="right">   10125.785</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2604.353</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    1713.667</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.159273E+11</td>
    <td align="right">   15060.757</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2883.737</td>
    <td align="right">    3325.307</td>
    <td align="right">    1632.075</td>
    <td align="right">       0.000</td>
    <td align="right">    6813.379</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKGASDEMAND::Meter></a>
<p>Report:<b> PEAK GAS DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-03
    19:13:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PEAK GAS DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY [J]</td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">GAS:HVAC {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">MISCPLUGGAS:INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">GAS:PLANT [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [Invalid/Undefined]</td>
    <td align="right">WATER HEATER:WATERSYSTEMS:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 1335157.744</td>
    <td align="right">    2225.263</td>
    <td align="right">31-JAN-06:10</td>
    <td align="right">    2225.263</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2225.263</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 2571911.025</td>
    <td align="right">    2355.635</td>
    <td align="right">10-FEB-06:10</td>
    <td align="right">    2355.635</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2355.635</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 1516201.610</td>
    <td align="right">    2527.003</td>
    <td align="right">03-APR-05:10</td>
    <td align="right">    2527.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2527.003</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 2916075.089</td>
    <td align="right">    1924.792</td>
    <td align="right">26-DEC-06:10</td>
    <td align="right">    1924.792</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1924.792</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 8339345.468</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 2916075.089</td>
    <td align="right">    2527.003</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2527.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2527.003</td>
  </tr>
</table>
<br><br>
</body>
</html>
